[
    {
        "id": "1efd7cc3c71e09de",
        "type": "tab",
        "label": "Monitoring",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "ee007fdb47bc55a3",
        "type": "tab",
        "label": "Chiller Controls",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "9b929bfab8deb0b5",
        "type": "tab",
        "label": "Chiller Setpoints",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "f2f8c024133bf28a",
        "type": "tab",
        "label": "Chiller Prioritization",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "22b47086be4f7484",
        "type": "tab",
        "label": "Chiller Pulsing",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "7b710789a794e51a",
        "type": "tab",
        "label": "Chiller Definitions",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "30bc1a5687a82b59",
        "type": "tab",
        "label": "Utils",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "0554f48b4c31f562",
        "type": "ui-base",
        "name": "Dashboard",
        "path": "/dashboard",
        "includeClientData": true,
        "acceptsClientConfig": [
            "ui-notification",
            "ui-control"
        ],
        "showPathInSidebar": true
    },
    {
        "id": "bcd1d9f7e4bee09e",
        "type": "ui-theme",
        "name": "Theme",
        "colors": {
            "surface": "#ffffff",
            "primary": "#0094ce",
            "bgPage": "#eeeeee",
            "groupBg": "#ffffff",
            "groupOutline": "#cccccc"
        },
        "sizes": {
            "pagePadding": "12px",
            "groupGap": "12px",
            "groupBorderRadius": "4px",
            "widgetGap": "12px"
        }
    },
    {
        "id": "ff688e6db65990bd",
        "type": "ui-page",
        "name": "Dashboard",
        "ui": "0554f48b4c31f562",
        "path": "",
        "icon": "home",
        "layout": "grid",
        "theme": "bcd1d9f7e4bee09e",
        "order": -1,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "92b99a777e7b2308",
        "type": "ui-group",
        "name": "Reservoir",
        "page": "ff688e6db65990bd",
        "width": "2",
        "height": "4",
        "order": 1,
        "showTitle": true,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "31c3bbdb778e6274",
        "type": "ui-group",
        "name": "Sensors",
        "page": "ff688e6db65990bd",
        "width": "3",
        "height": "4",
        "order": 5,
        "showTitle": true,
        "className": "",
        "visible": "false",
        "disabled": "false"
    },
    {
        "id": "9717d6b8e7174784",
        "type": "ui-group",
        "name": "Kegerator Compartment",
        "page": "ff688e6db65990bd",
        "width": "2",
        "height": "4",
        "order": 3,
        "showTitle": true,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "1150dfbc2542243a",
        "type": "ui-group",
        "name": "Freezer Compartment",
        "page": "ff688e6db65990bd",
        "width": "2",
        "height": "4",
        "order": 2,
        "showTitle": true,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "02821af719429a34",
        "type": "ui-group",
        "name": "Fermenter",
        "page": "ff688e6db65990bd",
        "width": "2",
        "height": "4",
        "order": 4,
        "showTitle": true,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "3685fac23107d13d",
        "type": "websocket-client",
        "path": "ws://tiltpi.local:1880/ws/tilt",
        "tls": "",
        "wholemsg": "true",
        "hb": "0",
        "subprotocol": ""
    },
    {
        "id": "a078bc0c7301c768",
        "type": "rpi-ds18b20",
        "z": "1efd7cc3c71e09de",
        "topic": "",
        "array": false,
        "name": "",
        "x": 250,
        "y": 180,
        "wires": [
            [
                "6db80055ea16ed14",
                "9dc23e792fe52e3a"
            ]
        ]
    },
    {
        "id": "19cf4c30ae84fad0",
        "type": "debug",
        "z": "1efd7cc3c71e09de",
        "name": "debug 1",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 580,
        "y": 120,
        "wires": []
    },
    {
        "id": "74bcbed03a01a3f9",
        "type": "inject",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "props": [
            {
                "p": "ts",
                "v": "",
                "vt": "date"
            }
        ],
        "repeat": "2",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "x": 110,
        "y": 180,
        "wires": [
            [
                "a078bc0c7301c768"
            ]
        ]
    },
    {
        "id": "10730fb5c08658b7",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "92b99a777e7b2308",
        "order": 0,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Reservoir",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "20",
                "color": "#00ccff"
            },
            {
                "from": "25",
                "color": "#58f72b"
            },
            {
                "from": "35",
                "color": "#ffcd00"
            }
        ],
        "min": "20",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1180,
        "y": 120,
        "wires": []
    },
    {
        "id": "6db80055ea16ed14",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "C to F",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "msg.payload*9/5 + 32",
                "tot": "jsonata"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 410,
        "y": 180,
        "wires": [
            [
                "19cf4c30ae84fad0",
                "7a83f0ffb45f9e01",
                "e1173b0f55798df8"
            ]
        ]
    },
    {
        "id": "89a53a7521a28c6e",
        "type": "switch",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "property": "file",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "28-3ce1d4438190",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "28-3ce1d4433942",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "28-3ce1e380ae89",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "28-3ce1e38020af",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "28-3ce1d44331ee",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "28-3ce1d4438eb5",
                "vt": "str"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 6,
        "x": 710,
        "y": 180,
        "wires": [
            [
                "2c88bfcec2080e79"
            ],
            [
                "95a2e5363516efc3"
            ],
            [
                "eb4d24ed2d667a69"
            ],
            [
                "4ee1ff0eacce0b8d"
            ],
            [
                "c9447eb1be7a2924"
            ],
            [
                "1531553d7ef8172f"
            ]
        ]
    },
    {
        "id": "d7cae4a972371c10",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "9717d6b8e7174784",
        "order": 1,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Kegerator Coil",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "20",
                "color": "#58f72b"
            },
            {
                "from": "38",
                "color": "#ffcd00"
            }
        ],
        "min": "20",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1200,
        "y": 160,
        "wires": []
    },
    {
        "id": "bd7539e8c96648f2",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "9717d6b8e7174784",
        "order": 2,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Kegerator",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "32",
                "color": "#00ccff"
            },
            {
                "from": "37",
                "color": "#58f72b"
            },
            {
                "from": "39",
                "color": "#ffcd00"
            }
        ],
        "min": "32",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1180,
        "y": 200,
        "wires": []
    },
    {
        "id": "978eb36b96422f6c",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "9717d6b8e7174784",
        "order": 3,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Fridge Water Sample",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "32",
                "color": "#00ccff"
            },
            {
                "from": "37",
                "color": "#58f72b"
            },
            {
                "from": "39",
                "color": "#ffcd00"
            }
        ],
        "min": "32",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1400,
        "y": 240,
        "wires": []
    },
    {
        "id": "2a49f5a09c811234",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "92b99a777e7b2308",
        "order": 0,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Glycol Return",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "20",
                "color": "#00ccff"
            },
            {
                "from": "30",
                "color": "#58f72b"
            },
            {
                "from": "40",
                "color": "#ffcd00"
            }
        ],
        "min": "20",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1200,
        "y": 280,
        "wires": []
    },
    {
        "id": "d07942e060cae33b",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "1150dfbc2542243a",
        "order": 0,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Freezer Coil",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "20",
                "color": "#00ccff"
            },
            {
                "from": "25",
                "color": "#58f72b"
            },
            {
                "from": "35",
                "color": "#ffcd00"
            }
        ],
        "min": "20",
        "max": "50",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 1190,
        "y": 320,
        "wires": []
    },
    {
        "id": "733634787f0f318b",
        "type": "ui-text",
        "z": "1efd7cc3c71e09de",
        "group": "31c3bbdb778e6274",
        "order": 0,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Last Update",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#717171",
        "className": "",
        "x": 1110,
        "y": 80,
        "wires": []
    },
    {
        "id": "9dc23e792fe52e3a",
        "type": "function",
        "z": "1efd7cc3c71e09de",
        "name": "function 2",
        "func": "msg.payload = new Date(msg.ts).toISOString();\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 80,
        "wires": [
            [
                "733634787f0f318b"
            ]
        ]
    },
    {
        "id": "adb1d333296cf1b4",
        "type": "ui-text",
        "z": "1efd7cc3c71e09de",
        "group": "31c3bbdb778e6274",
        "order": 0,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Now",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#717171",
        "className": "",
        "x": 1090,
        "y": 40,
        "wires": []
    },
    {
        "id": "a23633967db43d44",
        "type": "inject",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "props": [
            {
                "p": "ts",
                "v": "",
                "vt": "date"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "x": 410,
        "y": 40,
        "wires": [
            [
                "3992b857cc3d9d40"
            ]
        ]
    },
    {
        "id": "3992b857cc3d9d40",
        "type": "function",
        "z": "1efd7cc3c71e09de",
        "name": "function 3",
        "func": "msg.payload = new Date(msg.ts).toISOString();\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 620,
        "y": 40,
        "wires": [
            [
                "adb1d333296cf1b4"
            ]
        ]
    },
    {
        "id": "7a83f0ffb45f9e01",
        "type": "smooth",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "property": "payload",
        "action": "low",
        "count": "6",
        "round": "1",
        "mult": "multi",
        "reduce": false,
        "x": 580,
        "y": 180,
        "wires": [
            [
                "89a53a7521a28c6e"
            ]
        ]
    },
    {
        "id": "9d62b7bf49b0c39e",
        "type": "smooth",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "property": "payload",
        "action": "low",
        "count": "10",
        "round": "1",
        "mult": "single",
        "reduce": false,
        "x": 1180,
        "y": 240,
        "wires": [
            [
                "978eb36b96422f6c"
            ]
        ]
    },
    {
        "id": "e1173b0f55798df8",
        "type": "function",
        "z": "1efd7cc3c71e09de",
        "name": "Format Log",
        "func": "\nmsg.payload = {\n    temp: msg.payload,\n    unit: 'F'\n};\n\nmsg.datadir = 'pitemps';\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 610,
        "y": 260,
        "wires": [
            [
                "5e8834fa3ab3d42c"
            ]
        ]
    },
    {
        "id": "0ec28ad35b2a3c52",
        "type": "websocket in",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "server": "",
        "client": "3685fac23107d13d",
        "x": 170,
        "y": 520,
        "wires": [
            [
                "ff4fe5ec72581072",
                "8a903e953f56c62f",
                "1dfeaaa7b9c93965",
                "0da8417eef8ae212"
            ]
        ]
    },
    {
        "id": "c0c670bed0b0f6b0",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "02821af719429a34",
        "order": 1,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Fermentor",
        "units": "°F",
        "prefix": "",
        "suffix": "",
        "segments": [
            {
                "from": "55",
                "color": "#00ccff"
            },
            {
                "from": "64",
                "color": "#58f72b"
            },
            {
                "from": "70",
                "color": "#ffcd00"
            }
        ],
        "min": "55",
        "max": "75",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 650,
        "y": 520,
        "wires": []
    },
    {
        "id": "ff4fe5ec72581072",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "payload.displayTemp",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "fermentor_1",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 420,
        "y": 520,
        "wires": [
            [
                "c0c670bed0b0f6b0",
                "cd0743143cf7ded5"
            ]
        ]
    },
    {
        "id": "180f7daaa4264a57",
        "type": "ui-text",
        "z": "1efd7cc3c71e09de",
        "group": "02821af719429a34",
        "order": 3,
        "width": 0,
        "height": 0,
        "name": "Fermentor Update",
        "label": "",
        "format": "{{msg.payload}}",
        "layout": "row-center",
        "style": false,
        "font": "",
        "fontSize": 16,
        "color": "#717171",
        "className": "",
        "x": 670,
        "y": 560,
        "wires": []
    },
    {
        "id": "8a903e953f56c62f",
        "type": "function",
        "z": "1efd7cc3c71e09de",
        "name": "function 8",
        "func": "msg.payload = new Date().toISOString();\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 560,
        "wires": [
            [
                "180f7daaa4264a57"
            ]
        ]
    },
    {
        "id": "5e8834fa3ab3d42c",
        "type": "link out",
        "z": "1efd7cc3c71e09de",
        "name": "log",
        "mode": "link",
        "links": [
            "6624e0a10db6703c"
        ],
        "x": 725,
        "y": 260,
        "wires": []
    },
    {
        "id": "2c88bfcec2080e79",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "reservoir",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 120,
        "wires": [
            [
                "10730fb5c08658b7",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "95a2e5363516efc3",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "kegerator_coil",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 160,
        "wires": [
            [
                "d7cae4a972371c10",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "eb4d24ed2d667a69",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "kegerator",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 200,
        "wires": [
            [
                "bd7539e8c96648f2",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "4ee1ff0eacce0b8d",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "kegerator_water",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 240,
        "wires": [
            [
                "9d62b7bf49b0c39e",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "c9447eb1be7a2924",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "reservoir_return",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 280,
        "wires": [
            [
                "2a49f5a09c811234",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "1531553d7ef8172f",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "freezer_coil",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 320,
        "wires": [
            [
                "d07942e060cae33b",
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "99417e2977de109d",
        "type": "link out",
        "z": "1efd7cc3c71e09de",
        "name": "temperatures_changed",
        "mode": "link",
        "links": [
            "3d313d65afb44956"
        ],
        "x": 1145,
        "y": 380,
        "wires": []
    },
    {
        "id": "cd0743143cf7ded5",
        "type": "link call",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "links": [
            "def8d7616e8d5cec"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 650,
        "y": 480,
        "wires": [
            [
                "99417e2977de109d"
            ]
        ]
    },
    {
        "id": "ef9550b96faff978",
        "type": "ui-gauge",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "group": "02821af719429a34",
        "order": 2,
        "width": 0,
        "height": 0,
        "gtype": "gauge-half",
        "gstyle": "needle",
        "title": "Gravity",
        "units": "",
        "prefix": "",
        "suffix": "",
        "segments": [],
        "min": "1.000",
        "max": "1.100",
        "sizeThickness": 16,
        "sizeGap": 4,
        "sizeKeyThickness": 8,
        "styleRounded": true,
        "styleGlow": false,
        "className": "",
        "x": 600,
        "y": 440,
        "wires": []
    },
    {
        "id": "1dfeaaa7b9c93965",
        "type": "change",
        "z": "1efd7cc3c71e09de",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "payload.SG",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 420,
        "y": 440,
        "wires": [
            [
                "ef9550b96faff978"
            ]
        ]
    },
    {
        "id": "0da8417eef8ae212",
        "type": "debug",
        "z": "1efd7cc3c71e09de",
        "name": "debug 2",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 380,
        "y": 400,
        "wires": []
    },
    {
        "id": "563b43c6967a20f7",
        "type": "rpi-gpio out",
        "z": "ee007fdb47bc55a3",
        "name": "Pump -",
        "pin": "26",
        "set": true,
        "level": "0",
        "freq": "",
        "out": "out",
        "bcm": true,
        "x": 480,
        "y": 140,
        "wires": []
    },
    {
        "id": "7225d65199aec1d1",
        "type": "ui-switch",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "label": "Pump",
        "group": "92b99a777e7b2308",
        "order": 0,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "pump_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 630,
        "y": 420,
        "wires": [
            [
                "c5be5891b150f2b6",
                "52ddf34c1d3b3521",
                "6acb3919ed94d202"
            ]
        ]
    },
    {
        "id": "c5be5891b150f2b6",
        "type": "rpi-gpio out",
        "z": "ee007fdb47bc55a3",
        "name": "Pump +",
        "pin": "19",
        "set": true,
        "level": "0",
        "freq": "",
        "out": "out",
        "bcm": true,
        "x": 820,
        "y": 420,
        "wires": []
    },
    {
        "id": "eb4351f291021d1d",
        "type": "rpi-gpio out",
        "z": "ee007fdb47bc55a3",
        "name": "Glycol Recirc -",
        "pin": "13",
        "set": true,
        "level": "0",
        "freq": "",
        "out": "out",
        "bcm": true,
        "x": 500,
        "y": 200,
        "wires": []
    },
    {
        "id": "4cc6ea47a19e1105",
        "type": "rpi-gpio out",
        "z": "ee007fdb47bc55a3",
        "name": "Glycol Recirc -",
        "pin": "6",
        "set": true,
        "level": "0",
        "freq": "",
        "out": "out",
        "bcm": true,
        "x": 900,
        "y": 540,
        "wires": []
    },
    {
        "id": "f2dd82cb284c8f90",
        "type": "ui-switch",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "label": "Kegerator Valve",
        "group": "9717d6b8e7174784",
        "order": 6,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "kegerator_coil_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 620,
        "y": 540,
        "wires": [
            [
                "4cc6ea47a19e1105",
                "52ddf34c1d3b3521",
                "d12d07940ef48e70"
            ]
        ]
    },
    {
        "id": "485a04c4285f945c",
        "type": "ui-switch",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "label": "Fermentor Valve",
        "group": "02821af719429a34",
        "order": 6,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "fermentor_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 660,
        "y": 660,
        "wires": [
            [
                "52ddf34c1d3b3521",
                "2311eb8e0225d05f"
            ]
        ]
    },
    {
        "id": "52ddf34c1d3b3521",
        "type": "function",
        "z": "ee007fdb47bc55a3",
        "name": "Format Log",
        "func": "msg.payload = {\n    on: msg.payload\n}\n\nmsg.datadir = 'glycol';\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 730,
        "y": 760,
        "wires": [
            [
                "98fb567d7e183c26"
            ]
        ]
    },
    {
        "id": "98fb567d7e183c26",
        "type": "link out",
        "z": "ee007fdb47bc55a3",
        "name": "log",
        "mode": "link",
        "links": [
            "6624e0a10db6703c"
        ],
        "x": 855,
        "y": 760,
        "wires": []
    },
    {
        "id": "81e38af5482e1b78",
        "type": "link in",
        "z": "ee007fdb47bc55a3",
        "name": "on_init",
        "links": [
            "87f3573c9728fbc5"
        ],
        "x": 135,
        "y": 140,
        "wires": [
            [
                "ec88fe6f4490f48c"
            ]
        ]
    },
    {
        "id": "ec88fe6f4490f48c",
        "type": "change",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 280,
        "y": 140,
        "wires": [
            [
                "563b43c6967a20f7",
                "eb4351f291021d1d"
            ]
        ]
    },
    {
        "id": "d12d07940ef48e70",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 910,
        "y": 600,
        "wires": [
            [
                "f7fde63a936b7c53"
            ]
        ]
    },
    {
        "id": "f7fde63a936b7c53",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1080,
        "y": 600,
        "wires": [
            [
                "0a34879401c387a1"
            ]
        ]
    },
    {
        "id": "0a34879401c387a1",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1210,
        "y": 600,
        "wires": [
            [
                "d0bec00a82130122"
            ]
        ]
    },
    {
        "id": "2311eb8e0225d05f",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 910,
        "y": 660,
        "wires": [
            [
                "73402d0796d5b785"
            ]
        ]
    },
    {
        "id": "73402d0796d5b785",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1090,
        "y": 660,
        "wires": [
            [
                "090bec522bb690f2"
            ]
        ]
    },
    {
        "id": "090bec522bb690f2",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1230,
        "y": 660,
        "wires": [
            [
                "d0bec00a82130122"
            ]
        ]
    },
    {
        "id": "d0bec00a82130122",
        "type": "rbe",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 1390,
        "y": 560,
        "wires": [
            [
                "e96ef82f8d26a9a0"
            ]
        ]
    },
    {
        "id": "e96ef82f8d26a9a0",
        "type": "link out",
        "z": "ee007fdb47bc55a3",
        "name": "outputs_changed",
        "mode": "link",
        "links": [
            "d3c2f7ba85e44a35"
        ],
        "x": 1485,
        "y": 560,
        "wires": []
    },
    {
        "id": "12ed31b93a6d342e",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 150,
        "y": 540,
        "wires": [
            [
                "628b47cdc6a7b9a9"
            ]
        ]
    },
    {
        "id": "628b47cdc6a7b9a9",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 320,
        "y": 540,
        "wires": [
            [
                "6d1f772d94776621"
            ]
        ]
    },
    {
        "id": "6d1f772d94776621",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 450,
        "y": 540,
        "wires": [
            [
                "f2dd82cb284c8f90"
            ]
        ]
    },
    {
        "id": "0b6e284e4c1c05d1",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 150,
        "y": 660,
        "wires": [
            [
                "93784efe22cc9bdf"
            ]
        ]
    },
    {
        "id": "93784efe22cc9bdf",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 330,
        "y": 660,
        "wires": [
            [
                "3635546b0da86e95"
            ]
        ]
    },
    {
        "id": "3635546b0da86e95",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 470,
        "y": 660,
        "wires": [
            [
                "485a04c4285f945c"
            ]
        ]
    },
    {
        "id": "c580a229bba149c3",
        "type": "link in",
        "z": "ee007fdb47bc55a3",
        "name": "change_outputs",
        "links": [
            "64e11b71ce638242",
            "87f3573c9728fbc5",
            "81a1872ff39e590d",
            "7807f3e19adf1946"
        ],
        "x": 55,
        "y": 480,
        "wires": [
            [
                "12ed31b93a6d342e",
                "0b6e284e4c1c05d1"
            ]
        ]
    },
    {
        "id": "d3c2f7ba85e44a35",
        "type": "link in",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "252bb3a15a85f0ca",
            "87f3573c9728fbc5",
            "e96ef82f8d26a9a0"
        ],
        "x": 145,
        "y": 1780,
        "wires": [
            [
                "ad65018652529c5d"
            ]
        ]
    },
    {
        "id": "ad65018652529c5d",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 310,
        "y": 1780,
        "wires": [
            [
                "73b7b32d79c7eb93"
            ]
        ]
    },
    {
        "id": "73b7b32d79c7eb93",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 480,
        "y": 1780,
        "wires": [
            [
                "de566d4578add63d"
            ]
        ]
    },
    {
        "id": "de566d4578add63d",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 610,
        "y": 1780,
        "wires": [
            [
                "2e691198fe5fb1c2"
            ]
        ]
    },
    {
        "id": "6772f953d5f892d1",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 310,
        "y": 1840,
        "wires": [
            [
                "16c351425d251f8c"
            ]
        ]
    },
    {
        "id": "16c351425d251f8c",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 490,
        "y": 1840,
        "wires": [
            [
                "ec0d93ae9cb91709"
            ]
        ]
    },
    {
        "id": "ec0d93ae9cb91709",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 630,
        "y": 1840,
        "wires": [
            [
                "313c0cd87001e1a5"
            ]
        ]
    },
    {
        "id": "2e691198fe5fb1c2",
        "type": "change",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "kegerator_on",
                "pt": "msg",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 780,
        "y": 1780,
        "wires": [
            [
                "6772f953d5f892d1"
            ]
        ]
    },
    {
        "id": "313c0cd87001e1a5",
        "type": "change",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "fermentor_1_on",
                "pt": "msg",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 1840,
        "wires": [
            [
                "9652deeb572329e2",
                "e2299b1189e62d18"
            ]
        ]
    },
    {
        "id": "5720e44e48739095",
        "type": "change",
        "z": "ee007fdb47bc55a3",
        "name": "chiller on",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 600,
        "y": 1940,
        "wires": [
            [
                "e9c85bca8fb3cb69"
            ]
        ]
    },
    {
        "id": "9ac04e0e7dc6178c",
        "type": "change",
        "z": "ee007fdb47bc55a3",
        "name": "chiller off",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 600,
        "y": 2020,
        "wires": [
            [
                "e9c85bca8fb3cb69"
            ]
        ]
    },
    {
        "id": "7bfde14c3e53959a",
        "type": "link in",
        "z": "ee007fdb47bc55a3",
        "name": "on_chiller_state_changed",
        "links": [
            "e9c85bca8fb3cb69"
        ],
        "x": 375,
        "y": 420,
        "wires": [
            [
                "6acb3919ed94d202"
            ]
        ]
    },
    {
        "id": "e9c85bca8fb3cb69",
        "type": "link out",
        "z": "ee007fdb47bc55a3",
        "name": "chiller_state_changed",
        "mode": "link",
        "links": [
            "7bfde14c3e53959a"
        ],
        "x": 985,
        "y": 1960,
        "wires": []
    },
    {
        "id": "9652deeb572329e2",
        "type": "debug",
        "z": "ee007fdb47bc55a3",
        "name": "Pump State Debug",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\t    \"pump\": msg.payload,\t    \"kegerator\": msg.kegerator_on,\t    \"fermentor_1\": msg.fermentor_1_on\t}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 1050,
        "y": 1900,
        "wires": []
    },
    {
        "id": "e2299b1189e62d18",
        "type": "switch",
        "z": "ee007fdb47bc55a3",
        "name": "is kegerator on",
        "property": "kegerator_on",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 280,
        "y": 1920,
        "wires": [
            [
                "5720e44e48739095"
            ],
            [
                "c8a0800890050fe1"
            ]
        ]
    },
    {
        "id": "c8a0800890050fe1",
        "type": "switch",
        "z": "ee007fdb47bc55a3",
        "name": "is fermentor 1 on",
        "property": "fermentor_1_on",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 370,
        "y": 2000,
        "wires": [
            [
                "5720e44e48739095"
            ],
            [
                "9ac04e0e7dc6178c"
            ]
        ]
    },
    {
        "id": "252bb3a15a85f0ca",
        "type": "link out",
        "z": "ee007fdb47bc55a3",
        "name": "pump_state_changed",
        "mode": "link",
        "links": [
            "8ab5643106b9eff0",
            "d3c2f7ba85e44a35"
        ],
        "x": 755,
        "y": 380,
        "wires": []
    },
    {
        "id": "8ab5643106b9eff0",
        "type": "link in",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "252bb3a15a85f0ca"
        ],
        "x": 145,
        "y": 2120,
        "wires": [
            [
                "e4b5f31bc4287c2c"
            ]
        ]
    },
    {
        "id": "e4b5f31bc4287c2c",
        "type": "switch",
        "z": "ee007fdb47bc55a3",
        "name": "is pump off",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "false"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 1,
        "x": 250,
        "y": 2120,
        "wires": [
            [
                "3fce14f2caaa2bee"
            ]
        ]
    },
    {
        "id": "3fce14f2caaa2bee",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 490,
        "y": 2120,
        "wires": [
            [
                "440bbb8941809d7d"
            ]
        ]
    },
    {
        "id": "440bbb8941809d7d",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 660,
        "y": 2120,
        "wires": [
            [
                "6473edc553e97da1"
            ]
        ]
    },
    {
        "id": "6473edc553e97da1",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 790,
        "y": 2120,
        "wires": [
            [
                "13715252040e399a"
            ]
        ]
    },
    {
        "id": "13715252040e399a",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 490,
        "y": 2180,
        "wires": [
            [
                "7dded12525334298"
            ]
        ]
    },
    {
        "id": "7dded12525334298",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 670,
        "y": 2180,
        "wires": [
            [
                "259f507f3de980d1"
            ]
        ]
    },
    {
        "id": "259f507f3de980d1",
        "type": "link call",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 810,
        "y": 2180,
        "wires": [
            [
                "64e11b71ce638242"
            ]
        ]
    },
    {
        "id": "64e11b71ce638242",
        "type": "link out",
        "z": "ee007fdb47bc55a3",
        "name": "pump_turned_off",
        "mode": "link",
        "links": [
            "c580a229bba149c3"
        ],
        "x": 935,
        "y": 2180,
        "wires": []
    },
    {
        "id": "6acb3919ed94d202",
        "type": "rbe",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": false,
        "property": "payload",
        "topi": "topic",
        "x": 490,
        "y": 420,
        "wires": [
            [
                "7225d65199aec1d1",
                "591be32ee5a522e1"
            ]
        ]
    },
    {
        "id": "591be32ee5a522e1",
        "type": "delay",
        "z": "ee007fdb47bc55a3",
        "name": "",
        "pauseType": "delay",
        "timeout": "250",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "allowrate": false,
        "outputs": 1,
        "x": 650,
        "y": 380,
        "wires": [
            [
                "252bb3a15a85f0ca"
            ]
        ]
    },
    {
        "id": "3d313d65afb44956",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "temp_provider",
        "links": [
            "99417e2977de109d"
        ],
        "x": 75,
        "y": 560,
        "wires": [
            [
                "a30ada036ef8a928",
                "54f3fed0f17b2855"
            ]
        ]
    },
    {
        "id": "766c95a92bd7d188",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "demand_changed",
        "mode": "link",
        "links": [
            "2d6b24c7145764e4",
            "88869dcccc632f9a"
        ],
        "x": 1075,
        "y": 860,
        "wires": []
    },
    {
        "id": "176c2d0cfffd4ec0",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "demand debug",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 920,
        "y": 980,
        "wires": []
    },
    {
        "id": "2d6b24c7145764e4",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "demand debug",
        "links": [
            "766c95a92bd7d188",
            "9dabd733119d4c3c"
        ],
        "x": 625,
        "y": 980,
        "wires": [
            [
                "ca378243b381c5d9"
            ]
        ]
    },
    {
        "id": "ca378243b381c5d9",
        "type": "function",
        "z": "9b929bfab8deb0b5",
        "name": "function 9",
        "func": "const [kegerator_demand, fermentor_1_demand] = await flow.get(['kegerator_demand', 'fermentor_1_demand']);\nconst [kegerator_min_temp, kegerator_max_temp, kegerator_cur, fermentor_1_min_temp, fermentor_1_max_temp, f1_cur] = await global.get(['kegerator_min_temp', 'kegerator_max_temp', 'cur_temp_smooth_kegerator', 'fermentor_1_min_temp', 'fermentor_1_max_temp', 'cur_temp_smooth_fermentor_1'])\nmsg.payload = {\n    kegerator_demand,\n    fermentor_1_demand, \n    setpoints: {kegerator: {min: kegerator_min_temp, max: kegerator_max_temp, cur: kegerator_cur}, fermentor_1: {min: fermentor_1_min_temp, max: fermentor_1_max_temp, cur: f1_cur}}};\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 740,
        "y": 980,
        "wires": [
            [
                "176c2d0cfffd4ec0"
            ]
        ]
    },
    {
        "id": "8e7cc797055dc101",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 570,
        "y": 560,
        "wires": [
            [
                "4697ec3a4a1a66cd",
                "86db2088763cf3df"
            ]
        ]
    },
    {
        "id": "4697ec3a4a1a66cd",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "cleaned_temps_changed",
        "mode": "link",
        "links": [
            "917627a9241fe018"
        ],
        "x": 665,
        "y": 560,
        "wires": []
    },
    {
        "id": "917627a9241fe018",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "demand_state_provider",
        "links": [
            "4697ec3a4a1a66cd"
        ],
        "x": 75,
        "y": 740,
        "wires": [
            [
                "1970fad80c42159a"
            ]
        ]
    },
    {
        "id": "739b7fc1f7283f94",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "Has Setpoints",
        "property": "topic",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "kegerator",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "fermentor_1",
                "vt": "str"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 380,
        "y": 800,
        "wires": [
            [
                "58983056fe40b403"
            ],
            [
                "58983056fe40b403"
            ]
        ]
    },
    {
        "id": "17aa310e8fcdef7c",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "auto_controls_changed",
        "links": [
            "ac126e7d7487f43c",
            "d4935032bc26635b"
        ],
        "x": 75,
        "y": 780,
        "wires": [
            [
                "8fb4ea4a2251f9c8"
            ]
        ]
    },
    {
        "id": "a30ada036ef8a928",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3b82992f57c10c2b"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 560,
        "wires": [
            [
                "84fca67837b850e9"
            ]
        ]
    },
    {
        "id": "84fca67837b850e9",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "71ed8d48d08f86c0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 430,
        "y": 560,
        "wires": [
            [
                "8e7cc797055dc101"
            ]
        ]
    },
    {
        "id": "86db2088763cf3df",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "Temp Cache",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\t    \"topic\": msg.topic,\t    \"namespace\": msg.namespace,\t    \"payload\": msg.payload\t}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 730,
        "y": 520,
        "wires": []
    },
    {
        "id": "54f3fed0f17b2855",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "Temp Update",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\t    \"topic\": msg.topic,\t    \"payload\": msg.payload\t}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 200,
        "y": 520,
        "wires": []
    },
    {
        "id": "0f784e4636560efa",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "check setpoints",
        "property": "cur",
        "propertyType": "msg",
        "rules": [
            {
                "t": "gte",
                "v": "max",
                "vt": "msg"
            },
            {
                "t": "lte",
                "v": "min",
                "vt": "msg"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 3,
        "x": 120,
        "y": 1420,
        "wires": [
            [
                "86adb4bfe2e5d734"
            ],
            [
                "20490ee02eba2107"
            ],
            [
                "b2be4eb7445af5d3"
            ]
        ]
    },
    {
        "id": "86adb4bfe2e5d734",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "Demand on",
        "rules": [
            {
                "t": "set",
                "p": "wants",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 330,
        "y": 1380,
        "wires": [
            [
                "f22d8722910b9c93"
            ]
        ]
    },
    {
        "id": "20490ee02eba2107",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "Demand off",
        "rules": [
            {
                "t": "set",
                "p": "wants",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 330,
        "y": 1420,
        "wires": [
            [
                "f22d8722910b9c93"
            ]
        ]
    },
    {
        "id": "3a0db3fef55855b3",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "demand_changed",
        "mode": "return",
        "links": [],
        "x": 1205,
        "y": 1520,
        "wires": []
    },
    {
        "id": "07310b903f698fa6",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "test_setpoints",
        "links": [],
        "x": 75,
        "y": 1080,
        "wires": [
            [
                "173aa35f96653848"
            ]
        ]
    },
    {
        "id": "13e06f694404391b",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3c52a8dac8247f66"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 1140,
        "wires": [
            [
                "da74539ea6948f1b"
            ]
        ]
    },
    {
        "id": "559c64592aa6a212",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 1140,
        "wires": [
            [
                "47ebb4e1ff77e18e"
            ]
        ]
    },
    {
        "id": "47ebb4e1ff77e18e",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "min",
                "pt": "msg",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 650,
        "y": 1140,
        "wires": [
            [
                "488ae585f1aabeea"
            ]
        ]
    },
    {
        "id": "da74539ea6948f1b",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 1140,
        "wires": [
            [
                "559c64592aa6a212"
            ]
        ]
    },
    {
        "id": "488ae585f1aabeea",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "397a6558caa46d07"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 1200,
        "wires": [
            [
                "f63b2c8204a8a7fd"
            ]
        ]
    },
    {
        "id": "a5fae2970568fc87",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 1200,
        "wires": [
            [
                "b42feac3a7663af3"
            ]
        ]
    },
    {
        "id": "b42feac3a7663af3",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "max",
                "pt": "msg",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 650,
        "y": 1200,
        "wires": [
            [
                "4d1efb3dd49da9ae"
            ]
        ]
    },
    {
        "id": "f63b2c8204a8a7fd",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 1200,
        "wires": [
            [
                "a5fae2970568fc87"
            ]
        ]
    },
    {
        "id": "4d1efb3dd49da9ae",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3b82992f57c10c2b"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 1260,
        "wires": [
            [
                "3a6d3896d00efaf3"
            ]
        ]
    },
    {
        "id": "81185e5fa19fdd7c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 1260,
        "wires": [
            [
                "2c045e13a1e0da34"
            ]
        ]
    },
    {
        "id": "2c045e13a1e0da34",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "cur",
                "pt": "msg",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 650,
        "y": 1260,
        "wires": [
            [
                "0f784e4636560efa"
            ]
        ]
    },
    {
        "id": "3a6d3896d00efaf3",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 1260,
        "wires": [
            [
                "81185e5fa19fdd7c"
            ]
        ]
    },
    {
        "id": "173aa35f96653848",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "c221be6679d7bc1e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 180,
        "y": 1080,
        "wires": [
            [
                "d861a227c0928bac"
            ]
        ]
    },
    {
        "id": "d861a227c0928bac",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "0e0c57bb7d2c2815"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 330,
        "y": 1080,
        "wires": [
            [
                "c7c1f8dabbfb265a"
            ]
        ]
    },
    {
        "id": "c7c1f8dabbfb265a",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "cfac2a9c1b2188a0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 490,
        "y": 1080,
        "wires": [
            [
                "83f662539c540ca5"
            ]
        ]
    },
    {
        "id": "83f662539c540ca5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "edc05f0545c5f75a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 650,
        "y": 1080,
        "wires": [
            [
                "13e06f694404391b"
            ]
        ]
    },
    {
        "id": "f22d8722910b9c93",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 600,
        "y": 1400,
        "wires": [
            [
                "6d683307e11414e0"
            ]
        ]
    },
    {
        "id": "6d683307e11414e0",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 750,
        "y": 1400,
        "wires": [
            [
                "2ef8e67b9e910e68"
            ]
        ]
    },
    {
        "id": "b64bdba3a550fe7e",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1110,
        "y": 1460,
        "wires": [
            [
                "1ba5d7ad96138fb9"
            ]
        ]
    },
    {
        "id": "2e594896de530dbc",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "07310b903f698fa6"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 780,
        "y": 860,
        "wires": [
            [
                "0cbd9263791cec2f"
            ]
        ]
    },
    {
        "id": "6e47ec2fcb9f9ee2",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "Setpoint Test",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\t    \"topic\": msg.topic,\t    \"demand\": msg.wants,\t    \"updated\": msg.payload,\t    \"autoCool\": msg.auto,\t    \"cur\": msg.cur,\t    \"min\": msg.min,\t    \"max\": msg.max\t}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 1190,
        "y": 1600,
        "wires": []
    },
    {
        "id": "ffb7bc76ee413bc5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e98e548f6ef490ed"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1010,
        "y": 1600,
        "wires": [
            [
                "3a0db3fef55855b3",
                "6e47ec2fcb9f9ee2"
            ]
        ]
    },
    {
        "id": "8fb4ea4a2251f9c8",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "b4709e4b71317f83"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 180,
        "y": 780,
        "wires": [
            [
                "ca73e9686702f3a8"
            ]
        ]
    },
    {
        "id": "08f69e02938e51b4",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e70e290b6d652810"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 1700,
        "wires": [
            [
                "7462253e479a40b6"
            ]
        ]
    },
    {
        "id": "7462253e479a40b6",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "71ed8d48d08f86c0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 370,
        "y": 1700,
        "wires": [
            [
                "7bda2287b367fd6c"
            ]
        ]
    },
    {
        "id": "7bda2287b367fd6c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 1700,
        "wires": [
            [
                "1c0d2572716ef9bb"
            ]
        ]
    },
    {
        "id": "4d3e5e1f38101ae3",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "is_auto_setpoint",
        "links": [],
        "x": 75,
        "y": 1700,
        "wires": [
            [
                "08f69e02938e51b4"
            ]
        ]
    },
    {
        "id": "1c0d2572716ef9bb",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "link out 33",
        "mode": "return",
        "links": [],
        "x": 615,
        "y": 1700,
        "wires": []
    },
    {
        "id": "da9aaff62ea81fad",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "c221be6679d7bc1e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 640,
        "y": 740,
        "wires": [
            [
                "19c944767ef099ca"
            ]
        ]
    },
    {
        "id": "19c944767ef099ca",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "0e0c57bb7d2c2815"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 790,
        "y": 740,
        "wires": [
            [
                "b6b2669b408109bf"
            ]
        ]
    },
    {
        "id": "b6b2669b408109bf",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "cfac2a9c1b2188a0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 950,
        "y": 740,
        "wires": [
            [
                "ee11c9175809a629"
            ]
        ]
    },
    {
        "id": "ee11c9175809a629",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "4d3e5e1f38101ae3"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 660,
        "y": 800,
        "wires": [
            [
                "e6112d3fd9a2b9c2"
            ]
        ]
    },
    {
        "id": "03cd469e974a8ae4",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 630,
        "y": 860,
        "wires": [
            [
                "2e594896de530dbc"
            ]
        ]
    },
    {
        "id": "60bdb9a85159a56d",
        "type": "ui-text-input",
        "z": "9b929bfab8deb0b5",
        "group": "9717d6b8e7174784",
        "name": "",
        "label": "Min Temp",
        "order": 8,
        "width": 0,
        "height": 0,
        "topic": "topic",
        "topicType": "msg",
        "mode": "text",
        "delay": 300,
        "passthru": true,
        "sendOnDelay": false,
        "sendOnBlur": true,
        "sendOnEnter": true,
        "className": "",
        "x": 640,
        "y": 20,
        "wires": [
            [
                "0c40180f60aa53e8"
            ]
        ]
    },
    {
        "id": "0651ed3f73426aca",
        "type": "ui-text-input",
        "z": "9b929bfab8deb0b5",
        "group": "9717d6b8e7174784",
        "name": "",
        "label": "Max Temp",
        "order": 9,
        "width": 0,
        "height": 0,
        "topic": "topic",
        "topicType": "msg",
        "mode": "text",
        "delay": 300,
        "passthru": true,
        "sendOnDelay": false,
        "sendOnBlur": true,
        "sendOnEnter": true,
        "className": "",
        "x": 650,
        "y": 60,
        "wires": [
            [
                "ad827d51f058f0fa"
            ]
        ]
    },
    {
        "id": "de46852e231b4ee0",
        "type": "ui-text-input",
        "z": "9b929bfab8deb0b5",
        "group": "02821af719429a34",
        "name": "",
        "label": "Min Temp",
        "order": 8,
        "width": 0,
        "height": 0,
        "topic": "topic",
        "topicType": "msg",
        "mode": "text",
        "delay": 300,
        "passthru": true,
        "sendOnDelay": false,
        "sendOnBlur": true,
        "sendOnEnter": true,
        "className": "",
        "x": 640,
        "y": 120,
        "wires": [
            [
                "709d78d6d7c1cc26"
            ]
        ]
    },
    {
        "id": "ef74fb28707b332e",
        "type": "ui-text-input",
        "z": "9b929bfab8deb0b5",
        "group": "02821af719429a34",
        "name": "",
        "label": "Max Temp",
        "order": 9,
        "width": 0,
        "height": 0,
        "topic": "topic",
        "topicType": "msg",
        "mode": "text",
        "delay": 300,
        "passthru": true,
        "sendOnDelay": false,
        "sendOnBlur": true,
        "sendOnEnter": true,
        "className": "",
        "x": 650,
        "y": 160,
        "wires": [
            [
                "cba6d80d60832533"
            ]
        ]
    },
    {
        "id": "ac126e7d7487f43c",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "setpoints_changed",
        "mode": "link",
        "links": [
            "17aa310e8fcdef7c",
            "45d3e643c7c5fd71"
        ],
        "x": 1415,
        "y": 100,
        "wires": []
    },
    {
        "id": "0c40180f60aa53e8",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "def8d7616e8d5cec"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 810,
        "y": 20,
        "wires": [
            [
                "88f733848e66bc94"
            ]
        ]
    },
    {
        "id": "ad827d51f058f0fa",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "def8d7616e8d5cec"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 810,
        "y": 60,
        "wires": [
            [
                "722e87771d3894e2"
            ]
        ]
    },
    {
        "id": "709d78d6d7c1cc26",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "def8d7616e8d5cec"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 810,
        "y": 120,
        "wires": [
            [
                "dd4a9e34e94c99ce"
            ]
        ]
    },
    {
        "id": "cba6d80d60832533",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "def8d7616e8d5cec"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 810,
        "y": 160,
        "wires": [
            [
                "aaaa55f4eadee05e"
            ]
        ]
    },
    {
        "id": "434a9639b6ddb58f",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "on_init",
        "links": [
            "0faf2ed2d874960f",
            "87f3573c9728fbc5"
        ],
        "x": 35,
        "y": 100,
        "wires": [
            [
                "e6b67dfe1b428fb6",
                "3599c0d1c8c8a9e5",
                "b57647d36a0803d5",
                "99977456ce4228be"
            ]
        ]
    },
    {
        "id": "88f733848e66bc94",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3c52a8dac8247f66"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 980,
        "y": 20,
        "wires": [
            [
                "2bb8bb4d79cf0282"
            ]
        ]
    },
    {
        "id": "2bb8bb4d79cf0282",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1140,
        "y": 20,
        "wires": [
            [
                "9ce55904ec151672"
            ]
        ]
    },
    {
        "id": "9ce55904ec151672",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1290,
        "y": 20,
        "wires": [
            [
                "ac126e7d7487f43c"
            ]
        ]
    },
    {
        "id": "722e87771d3894e2",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "397a6558caa46d07"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 980,
        "y": 60,
        "wires": [
            [
                "2e38b2156a8ea793"
            ]
        ]
    },
    {
        "id": "2e38b2156a8ea793",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1140,
        "y": 60,
        "wires": [
            [
                "d83c5ca3fbe6c2c6"
            ]
        ]
    },
    {
        "id": "d83c5ca3fbe6c2c6",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1290,
        "y": 60,
        "wires": [
            [
                "ac126e7d7487f43c"
            ]
        ]
    },
    {
        "id": "dd4a9e34e94c99ce",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3c52a8dac8247f66"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 980,
        "y": 120,
        "wires": [
            [
                "1290387a7055175b"
            ]
        ]
    },
    {
        "id": "1290387a7055175b",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1150,
        "y": 120,
        "wires": [
            [
                "96b2c28b4bee5f18"
            ]
        ]
    },
    {
        "id": "96b2c28b4bee5f18",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1290,
        "y": 120,
        "wires": [
            [
                "ac126e7d7487f43c"
            ]
        ]
    },
    {
        "id": "aaaa55f4eadee05e",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "397a6558caa46d07"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 980,
        "y": 160,
        "wires": [
            [
                "5b2e85f8a9527976"
            ]
        ]
    },
    {
        "id": "5b2e85f8a9527976",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1150,
        "y": 160,
        "wires": [
            [
                "8eddd5bd6987cf7b"
            ]
        ]
    },
    {
        "id": "8eddd5bd6987cf7b",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1290,
        "y": 160,
        "wires": [
            [
                "ac126e7d7487f43c"
            ]
        ]
    },
    {
        "id": "e6b67dfe1b428fb6",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3c52a8dac8247f66"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 20,
        "wires": [
            [
                "171551ed420493e6"
            ]
        ]
    },
    {
        "id": "171551ed420493e6",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 360,
        "y": 20,
        "wires": [
            [
                "69b1cd439cf9fa61"
            ]
        ]
    },
    {
        "id": "69b1cd439cf9fa61",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 20,
        "wires": [
            [
                "60bdb9a85159a56d"
            ]
        ]
    },
    {
        "id": "3599c0d1c8c8a9e5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "397a6558caa46d07"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 60,
        "wires": [
            [
                "37836deab55bfde4"
            ]
        ]
    },
    {
        "id": "37836deab55bfde4",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 360,
        "y": 60,
        "wires": [
            [
                "88e1ef0e0f5e7cea"
            ]
        ]
    },
    {
        "id": "88e1ef0e0f5e7cea",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 60,
        "wires": [
            [
                "0651ed3f73426aca"
            ]
        ]
    },
    {
        "id": "b57647d36a0803d5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "3c52a8dac8247f66"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 120,
        "wires": [
            [
                "ae6592b7fedd71ee"
            ]
        ]
    },
    {
        "id": "ae6592b7fedd71ee",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 370,
        "y": 120,
        "wires": [
            [
                "404da66195b32c86"
            ]
        ]
    },
    {
        "id": "404da66195b32c86",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 120,
        "wires": [
            [
                "de46852e231b4ee0"
            ]
        ]
    },
    {
        "id": "99977456ce4228be",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "397a6558caa46d07"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 160,
        "wires": [
            [
                "9868a33b739a4825"
            ]
        ]
    },
    {
        "id": "9868a33b739a4825",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 370,
        "y": 160,
        "wires": [
            [
                "1eacdba9e53ca9ed"
            ]
        ]
    },
    {
        "id": "1eacdba9e53ca9ed",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 160,
        "wires": [
            [
                "ef74fb28707b332e"
            ]
        ]
    },
    {
        "id": "1bd3076f526bddcd",
        "type": "ui-switch",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "label": "Wants cooling",
        "group": "9717d6b8e7174784",
        "order": 4,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "kegerator_coil_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 680,
        "y": 280,
        "wires": [
            [
                "45098eee25380224"
            ]
        ]
    },
    {
        "id": "45098eee25380224",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 860,
        "y": 280,
        "wires": [
            [
                "7a85192d46f39302"
            ]
        ]
    },
    {
        "id": "7a85192d46f39302",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1020,
        "y": 280,
        "wires": [
            [
                "c7281512b5d1481c"
            ]
        ]
    },
    {
        "id": "c7281512b5d1481c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1170,
        "y": 280,
        "wires": [
            [
                "fd6c0afbbc1a3216"
            ]
        ]
    },
    {
        "id": "b14596ae4f50b4ce",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 280,
        "wires": [
            [
                "93d6bbeedc12cdf5"
            ]
        ]
    },
    {
        "id": "93d6bbeedc12cdf5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 380,
        "y": 280,
        "wires": [
            [
                "2f1590ab26c39d35"
            ]
        ]
    },
    {
        "id": "2f1590ab26c39d35",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 280,
        "wires": [
            [
                "1bd3076f526bddcd"
            ]
        ]
    },
    {
        "id": "3fbde78d0941b4a6",
        "type": "ui-switch",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "label": "Wants cooling",
        "group": "02821af719429a34",
        "order": 4,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "kegerator_coil_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 680,
        "y": 340,
        "wires": [
            [
                "e3782d80429d5bca"
            ]
        ]
    },
    {
        "id": "e3782d80429d5bca",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 860,
        "y": 340,
        "wires": [
            [
                "ae9fe7058871b23c"
            ]
        ]
    },
    {
        "id": "ae9fe7058871b23c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1030,
        "y": 340,
        "wires": [
            [
                "72128a324f96c27e"
            ]
        ]
    },
    {
        "id": "72128a324f96c27e",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1170,
        "y": 340,
        "wires": [
            [
                "fd6c0afbbc1a3216"
            ]
        ]
    },
    {
        "id": "8b59d9d8b263e832",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 340,
        "wires": [
            [
                "f3b98b373906db36"
            ]
        ]
    },
    {
        "id": "f3b98b373906db36",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 340,
        "wires": [
            [
                "9eca9b6481201a72"
            ]
        ]
    },
    {
        "id": "9eca9b6481201a72",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 340,
        "wires": [
            [
                "3fbde78d0941b4a6"
            ]
        ]
    },
    {
        "id": "88869dcccc632f9a",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "link in 2",
        "links": [
            "766c95a92bd7d188",
            "87f3573c9728fbc5",
            "fdc276006b29e7fd"
        ],
        "x": 55,
        "y": 320,
        "wires": [
            [
                "b14596ae4f50b4ce",
                "8b59d9d8b263e832"
            ]
        ]
    },
    {
        "id": "8e60c02594953bf3",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "on_demand_changed",
        "mode": "link",
        "links": [
            "57746755b57c03da"
        ],
        "x": 1515,
        "y": 320,
        "wires": []
    },
    {
        "id": "fd6c0afbbc1a3216",
        "type": "rbe",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 1370,
        "y": 320,
        "wires": [
            [
                "8e60c02594953bf3"
            ]
        ]
    },
    {
        "id": "ca73e9686702f3a8",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "merge",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 350,
        "y": 740,
        "wires": [
            [
                "739b7fc1f7283f94",
                "1f53d38fae34113e"
            ]
        ]
    },
    {
        "id": "1f53d38fae34113e",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "Setpoint Label",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\"rsn\": \"May check setpoints\",\"topic\": msg.topic}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 540,
        "y": 680,
        "wires": []
    },
    {
        "id": "58983056fe40b403",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "merge",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 370,
        "y": 880,
        "wires": [
            [
                "da9aaff62ea81fad",
                "6c9d6b5190e427d5"
            ]
        ]
    },
    {
        "id": "6c9d6b5190e427d5",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "Setpoint Label",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "{\"rsn\": \"Will check setpoints\", \"topic\": msg.topic}",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 540,
        "y": 920,
        "wires": []
    },
    {
        "id": "1970fad80c42159a",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "b4709e4b71317f83"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 180,
        "y": 740,
        "wires": [
            [
                "ca73e9686702f3a8"
            ]
        ]
    },
    {
        "id": "b2be4eb7445af5d3",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "Not updated",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 530,
        "y": 1520,
        "wires": [
            [
                "37a8c59e5ae6f4c6"
            ]
        ]
    },
    {
        "id": "1ba5d7ad96138fb9",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "Updated",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 840,
        "y": 1520,
        "wires": [
            [
                "37a8c59e5ae6f4c6"
            ]
        ]
    },
    {
        "id": "0cbd9263791cec2f",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "if updated",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 960,
        "y": 860,
        "wires": [
            [
                "766c95a92bd7d188"
            ]
        ]
    },
    {
        "id": "2ef8e67b9e910e68",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 870,
        "y": 1400,
        "wires": [
            [
                "2b07a6af5920c36f"
            ]
        ]
    },
    {
        "id": "2b07a6af5920c36f",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "Needs updated",
        "property": "wants",
        "propertyType": "msg",
        "rules": [
            {
                "t": "neq",
                "v": "payload",
                "vt": "msg"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 520,
        "y": 1460,
        "wires": [
            [
                "a0bf04fd95efb344"
            ],
            [
                "b2be4eb7445af5d3"
            ]
        ]
    },
    {
        "id": "a0bf04fd95efb344",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 720,
        "y": 1460,
        "wires": [
            [
                "81d42e3688050bb3"
            ]
        ]
    },
    {
        "id": "81d42e3688050bb3",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 870,
        "y": 1460,
        "wires": [
            [
                "0d2523a216d20577"
            ]
        ]
    },
    {
        "id": "54adcf4de862b287",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 850,
        "y": 1600,
        "wires": [
            [
                "ffb7bc76ee413bc5"
            ]
        ]
    },
    {
        "id": "37a8c59e5ae6f4c6",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "0e0c57bb7d2c2815"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 690,
        "y": 1600,
        "wires": [
            [
                "54adcf4de862b287"
            ]
        ]
    },
    {
        "id": "e6112d3fd9a2b9c2",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 810,
        "y": 800,
        "wires": [
            [
                "03cd469e974a8ae4"
            ]
        ]
    },
    {
        "id": "0d2523a216d20577",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "Wants",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "wants",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 990,
        "y": 1460,
        "wires": [
            [
                "b64bdba3a550fe7e"
            ]
        ]
    },
    {
        "id": "fdbf7f1c239c3d49",
        "type": "ui-switch",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "label": "Auto",
        "group": "9717d6b8e7174784",
        "order": 7,
        "width": 0,
        "height": 0,
        "passthru": false,
        "topic": "topic",
        "topicType": "msg",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 650,
        "y": 420,
        "wires": [
            [
                "df241756058b0e0c"
            ]
        ]
    },
    {
        "id": "640c38e98e8eade2",
        "type": "ui-switch",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "label": "Auto",
        "group": "02821af719429a34",
        "order": 7,
        "width": 0,
        "height": 0,
        "passthru": false,
        "topic": "topic",
        "topicType": "msg",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 650,
        "y": 460,
        "wires": [
            [
                "d0d14e3ebf01dc62"
            ]
        ]
    },
    {
        "id": "d4935032bc26635b",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "chiller_auto_changed",
        "mode": "link",
        "links": [
            "17aa310e8fcdef7c",
            "f4413e618a5c32ce"
        ],
        "x": 1455,
        "y": 440,
        "wires": []
    },
    {
        "id": "c26d19cbd59fdd3b",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "on_init",
        "links": [
            "87f3573c9728fbc5"
        ],
        "x": 25,
        "y": 440,
        "wires": [
            [
                "65ea6e4629191eaa",
                "cd528bf1ca961382"
            ]
        ]
    },
    {
        "id": "df241756058b0e0c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e70e290b6d652810"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 820,
        "y": 420,
        "wires": [
            [
                "6cd779731fbea675"
            ]
        ]
    },
    {
        "id": "6cd779731fbea675",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 980,
        "y": 420,
        "wires": [
            [
                "85e8e633ba6b6f60"
            ]
        ]
    },
    {
        "id": "85e8e633ba6b6f60",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1130,
        "y": 420,
        "wires": [
            [
                "074d9b957a8dce08"
            ]
        ]
    },
    {
        "id": "d0d14e3ebf01dc62",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e70e290b6d652810"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 820,
        "y": 460,
        "wires": [
            [
                "7fcdf07670e59313"
            ]
        ]
    },
    {
        "id": "7fcdf07670e59313",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 990,
        "y": 460,
        "wires": [
            [
                "a7539faa06c6e31c"
            ]
        ]
    },
    {
        "id": "a7539faa06c6e31c",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1130,
        "y": 460,
        "wires": [
            [
                "074d9b957a8dce08"
            ]
        ]
    },
    {
        "id": "074d9b957a8dce08",
        "type": "rbe",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 1350,
        "y": 440,
        "wires": [
            [
                "d4935032bc26635b"
            ]
        ]
    },
    {
        "id": "65ea6e4629191eaa",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e70e290b6d652810"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 420,
        "wires": [
            [
                "3711c204154022e1"
            ]
        ]
    },
    {
        "id": "3711c204154022e1",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 380,
        "y": 420,
        "wires": [
            [
                "81392964b2537da0"
            ]
        ]
    },
    {
        "id": "81392964b2537da0",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "cd528bf1ca961382",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "e70e290b6d652810"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 460,
        "wires": [
            [
                "421d3864c91500e0"
            ]
        ]
    },
    {
        "id": "421d3864c91500e0",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 460,
        "wires": [
            [
                "eeeab56fadbbfc44"
            ]
        ]
    },
    {
        "id": "eeeab56fadbbfc44",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 460,
        "wires": [
            []
        ]
    },
    {
        "id": "f4413e618a5c32ce",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "link in 3",
        "links": [
            "d4935032bc26635b"
        ],
        "x": 75,
        "y": 1800,
        "wires": [
            [
                "36cebd298a9355a0"
            ]
        ]
    },
    {
        "id": "f31c83ec9817b0a0",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 360,
        "y": 1780,
        "wires": [
            [
                "c24f8328a2933826"
            ]
        ]
    },
    {
        "id": "c8e90ec73421db1d",
        "type": "change",
        "z": "9b929bfab8deb0b5",
        "name": "off",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 1780,
        "wires": [
            [
                "56a1d2436b6439a5"
            ]
        ]
    },
    {
        "id": "56a1d2436b6439a5",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 930,
        "y": 1780,
        "wires": [
            [
                "fdc276006b29e7fd",
                "e3907bca328c7df7"
            ]
        ]
    },
    {
        "id": "fdc276006b29e7fd",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "cooling_disabled_auto_off",
        "mode": "link",
        "links": [
            "88869dcccc632f9a"
        ],
        "x": 1045,
        "y": 1820,
        "wires": []
    },
    {
        "id": "e3907bca328c7df7",
        "type": "debug",
        "z": "9b929bfab8deb0b5",
        "name": "debug 6",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1080,
        "y": 1740,
        "wires": []
    },
    {
        "id": "36cebd298a9355a0",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "auto off",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "false"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 180,
        "y": 1800,
        "wires": [
            [
                "f31c83ec9817b0a0"
            ],
            [
                "fdc276006b29e7fd"
            ]
        ]
    },
    {
        "id": "c24f8328a2933826",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "b4709e4b71317f83"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 520,
        "y": 1780,
        "wires": [
            [
                "e5f95c0c894d0301"
            ]
        ]
    },
    {
        "id": "e5f95c0c894d0301",
        "type": "link call",
        "z": "9b929bfab8deb0b5",
        "name": "",
        "links": [
            "71ed8d48d08f86c0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 670,
        "y": 1780,
        "wires": [
            [
                "c8e90ec73421db1d"
            ]
        ]
    },
    {
        "id": "45d3e643c7c5fd71",
        "type": "link in",
        "z": "9b929bfab8deb0b5",
        "name": "link in 4",
        "links": [
            "ac126e7d7487f43c"
        ],
        "x": 75,
        "y": 1960,
        "wires": [
            [
                "ba6c5a980d701ae0"
            ]
        ]
    },
    {
        "id": "ba6c5a980d701ae0",
        "type": "function",
        "z": "9b929bfab8deb0b5",
        "name": "balance min/max",
        "func": "const {topic} = msg;\nconst scopes = topic.split('/');\nconst setpointAccessor = (minMax) => `cooling/setpoints/${minMax}/${scopes[scopes.length-1]}`;\nconst [min, max] = await global.get([setpointAccessor('min'), setpointAccessor('max')]);\n\nmsg.payload = false;\n\nif (isNaN(min) || isNaN(max)) {\n    return msg;\n}\n\nswitch (scopes[2]) {\n    case 'min':\n        if (max <= min) {\n            await global.set(setpointAccessor('max'), min + 0.1);\n            msg.payload = true;\n        }\n        break;\n    case 'max':\n        if (min >= max) {\n            await global.set(setpointAccessor('min'), max - 0.1);\n            msg.payload = true;\n        }\n        break;\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 210,
        "y": 1960,
        "wires": [
            [
                "16091e23899ac068"
            ]
        ]
    },
    {
        "id": "16091e23899ac068",
        "type": "switch",
        "z": "9b929bfab8deb0b5",
        "name": "if updated",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 400,
        "y": 1960,
        "wires": [
            [
                "0faf2ed2d874960f"
            ]
        ]
    },
    {
        "id": "0faf2ed2d874960f",
        "type": "link out",
        "z": "9b929bfab8deb0b5",
        "name": "setpoints_adjusted",
        "mode": "link",
        "links": [
            "434a9639b6ddb58f"
        ],
        "x": 505,
        "y": 1960,
        "wires": []
    },
    {
        "id": "57746755b57c03da",
        "type": "link in",
        "z": "f2f8c024133bf28a",
        "name": "demand_state_provider",
        "links": [
            "8e60c02594953bf3"
        ],
        "x": 45,
        "y": 320,
        "wires": [
            [
                "a9e290037b1c5adb",
                "a233f4954c2a6d49"
            ]
        ]
    },
    {
        "id": "57fcc2685547d74f",
        "type": "link out",
        "z": "f2f8c024133bf28a",
        "name": "chiller_state_changed",
        "mode": "link",
        "links": [
            "10b341671aceb007",
            "25cd8599c20db8eb"
        ],
        "x": 1545,
        "y": 380,
        "wires": []
    },
    {
        "id": "10b341671aceb007",
        "type": "link in",
        "z": "f2f8c024133bf28a",
        "name": "update_controls",
        "links": [
            "57fcc2685547d74f",
            "87f3573c9728fbc5"
        ],
        "x": 25,
        "y": 80,
        "wires": [
            [
                "cd13b9808e59ee84",
                "3e6c70f77a2267f8"
            ]
        ]
    },
    {
        "id": "da3e35713b58e762",
        "type": "ui-switch",
        "z": "f2f8c024133bf28a",
        "name": "",
        "label": "Is cooling",
        "group": "9717d6b8e7174784",
        "order": 5,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "kegerator_coil_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 660,
        "y": 60,
        "wires": [
            [
                "0188df30728afc4a"
            ]
        ]
    },
    {
        "id": "0188df30728afc4a",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 850,
        "y": 60,
        "wires": [
            [
                "8a86d3e9ccb85df7"
            ]
        ]
    },
    {
        "id": "8a86d3e9ccb85df7",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1020,
        "y": 60,
        "wires": [
            [
                "8f7278aeac8ee2be"
            ]
        ]
    },
    {
        "id": "8f7278aeac8ee2be",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1170,
        "y": 60,
        "wires": [
            [
                "a4008cf29b948fb4"
            ]
        ]
    },
    {
        "id": "cd13b9808e59ee84",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 210,
        "y": 60,
        "wires": [
            [
                "97e95a5699b32233"
            ]
        ]
    },
    {
        "id": "97e95a5699b32233",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 380,
        "y": 60,
        "wires": [
            [
                "907fb9053a580e4d"
            ]
        ]
    },
    {
        "id": "907fb9053a580e4d",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 60,
        "wires": [
            [
                "da3e35713b58e762"
            ]
        ]
    },
    {
        "id": "b297b91b96536f79",
        "type": "ui-switch",
        "z": "f2f8c024133bf28a",
        "name": "",
        "label": "Is cooling",
        "group": "02821af719429a34",
        "order": 5,
        "width": 0,
        "height": 0,
        "passthru": true,
        "topic": "kegerator_coil_status",
        "topicType": "str",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 660,
        "y": 120,
        "wires": [
            [
                "c72ef56abde828d4"
            ]
        ]
    },
    {
        "id": "c72ef56abde828d4",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 850,
        "y": 120,
        "wires": [
            [
                "023ebc7c5ddddedd"
            ]
        ]
    },
    {
        "id": "023ebc7c5ddddedd",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1030,
        "y": 120,
        "wires": [
            [
                "08e451918b3a0f43"
            ]
        ]
    },
    {
        "id": "08e451918b3a0f43",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1170,
        "y": 120,
        "wires": [
            [
                "a4008cf29b948fb4"
            ]
        ]
    },
    {
        "id": "3e6c70f77a2267f8",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 210,
        "y": 120,
        "wires": [
            [
                "a8fc2de3697db502"
            ]
        ]
    },
    {
        "id": "a8fc2de3697db502",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 390,
        "y": 120,
        "wires": [
            [
                "a5cc3522c4fdc8a5"
            ]
        ]
    },
    {
        "id": "a5cc3522c4fdc8a5",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 120,
        "wires": [
            [
                "b297b91b96536f79"
            ]
        ]
    },
    {
        "id": "a4008cf29b948fb4",
        "type": "rbe",
        "z": "f2f8c024133bf28a",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 1370,
        "y": 40,
        "wires": [
            [
                "075c7711afee17f6"
            ]
        ]
    },
    {
        "id": "075c7711afee17f6",
        "type": "link out",
        "z": "f2f8c024133bf28a",
        "name": "on_chiller_state_changed",
        "mode": "link",
        "links": [
            "65e54bce60796089",
            "84d74ddc837659c5"
        ],
        "x": 1515,
        "y": 40,
        "wires": []
    },
    {
        "id": "a9e290037b1c5adb",
        "type": "debug",
        "z": "f2f8c024133bf28a",
        "name": "debug 5",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "\"will update prioritization\"",
        "targetType": "jsonata",
        "statusVal": "",
        "statusType": "auto",
        "x": 200,
        "y": 260,
        "wires": []
    },
    {
        "id": "a233f4954c2a6d49",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 200,
        "y": 320,
        "wires": [
            [
                "17cb1bb0e986a6a8"
            ]
        ]
    },
    {
        "id": "17cb1bb0e986a6a8",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 370,
        "y": 320,
        "wires": [
            [
                "80aa1cbd2316e408"
            ]
        ]
    },
    {
        "id": "80aa1cbd2316e408",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 320,
        "wires": [
            [
                "a7c1cb6148c86cc1"
            ]
        ]
    },
    {
        "id": "d76e70a7897e9f71",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "8d61c9734852e0ff"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 260,
        "y": 400,
        "wires": [
            [
                "1ca74f5d60eb122a"
            ]
        ]
    },
    {
        "id": "1ca74f5d60eb122a",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 420,
        "y": 400,
        "wires": [
            [
                "62ee26a21eb1542e"
            ]
        ]
    },
    {
        "id": "62ee26a21eb1542e",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 570,
        "y": 400,
        "wires": [
            [
                "8f9d612767e22680"
            ]
        ]
    },
    {
        "id": "8f9d612767e22680",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1050,
        "y": 420,
        "wires": [
            [
                "5d8a60ee8d096c16"
            ]
        ]
    },
    {
        "id": "5d8a60ee8d096c16",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1220,
        "y": 420,
        "wires": [
            [
                "f145c692bd1db3ca"
            ]
        ]
    },
    {
        "id": "f145c692bd1db3ca",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1370,
        "y": 420,
        "wires": [
            [
                "57fcc2685547d74f"
            ]
        ]
    },
    {
        "id": "9caf3b5b4403d260",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1050,
        "y": 320,
        "wires": [
            [
                "80857efd4fbd3321"
            ]
        ]
    },
    {
        "id": "80857efd4fbd3321",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1210,
        "y": 320,
        "wires": [
            [
                "96a25b1ef6c0f47d"
            ]
        ]
    },
    {
        "id": "96a25b1ef6c0f47d",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1370,
        "y": 320,
        "wires": [
            [
                "57fcc2685547d74f"
            ]
        ]
    },
    {
        "id": "a7c1cb6148c86cc1",
        "type": "switch",
        "z": "f2f8c024133bf28a",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 650,
        "y": 320,
        "wires": [
            [
                "9caf3b5b4403d260",
                "5921aa51317a2643"
            ],
            [
                "d76e70a7897e9f71",
                "9caf3b5b4403d260"
            ]
        ]
    },
    {
        "id": "5921aa51317a2643",
        "type": "link call",
        "z": "f2f8c024133bf28a",
        "name": "",
        "links": [
            "90cbcfc0c56f181f"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 850,
        "y": 360,
        "wires": [
            [
                "8f9d612767e22680"
            ]
        ]
    },
    {
        "id": "4e547c36d5ae6b58",
        "type": "ui-switch",
        "z": "22b47086be4f7484",
        "name": "",
        "label": "Pulse",
        "group": "92b99a777e7b2308",
        "order": 0,
        "width": 0,
        "height": 0,
        "passthru": false,
        "topic": "topic",
        "topicType": "msg",
        "style": "",
        "className": "",
        "onvalue": "true",
        "onvalueType": "bool",
        "onicon": "",
        "oncolor": "",
        "offvalue": "false",
        "offvalueType": "bool",
        "officon": "",
        "offcolor": "",
        "x": 630,
        "y": 80,
        "wires": [
            [
                "7d70860f1b814049"
            ]
        ]
    },
    {
        "id": "d16f1b6bf9a82a94",
        "type": "link in",
        "z": "22b47086be4f7484",
        "name": "on_init",
        "links": [
            "87f3573c9728fbc5"
        ],
        "x": 155,
        "y": 80,
        "wires": [
            [
                "16f308afaa41a56d"
            ]
        ]
    },
    {
        "id": "16f308afaa41a56d",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "648f86200a86bed1"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 320,
        "y": 80,
        "wires": [
            [
                "3d6e5a10cb80a5cd"
            ]
        ]
    },
    {
        "id": "3d6e5a10cb80a5cd",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 490,
        "y": 80,
        "wires": [
            [
                "4e547c36d5ae6b58"
            ]
        ]
    },
    {
        "id": "304f806e26cbe180",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 970,
        "y": 80,
        "wires": [
            [
                "877b71b8b1fb3fa2"
            ]
        ]
    },
    {
        "id": "7d70860f1b814049",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "648f86200a86bed1"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 800,
        "y": 80,
        "wires": [
            [
                "304f806e26cbe180"
            ]
        ]
    },
    {
        "id": "877b71b8b1fb3fa2",
        "type": "link out",
        "z": "22b47086be4f7484",
        "name": "pulse_state_changed",
        "mode": "link",
        "links": [
            "84d74ddc837659c5"
        ],
        "x": 1105,
        "y": 80,
        "wires": []
    },
    {
        "id": "65e54bce60796089",
        "type": "link in",
        "z": "22b47086be4f7484",
        "name": "link in 5",
        "links": [
            "075c7711afee17f6"
        ],
        "x": 115,
        "y": 220,
        "wires": [
            [
                "e058e4207c692d12"
            ]
        ]
    },
    {
        "id": "61827b86b47bc69a",
        "type": "switch",
        "z": "22b47086be4f7484",
        "name": "pulse disabled?",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 560,
        "y": 300,
        "wires": [
            [],
            [
                "2f8eed93ea262780"
            ]
        ]
    },
    {
        "id": "efe06ecab966943e",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "648f86200a86bed1"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 240,
        "y": 300,
        "wires": [
            [
                "8dd9482d162ce265"
            ]
        ]
    },
    {
        "id": "8dd9482d162ce265",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 410,
        "y": 300,
        "wires": [
            [
                "61827b86b47bc69a"
            ]
        ]
    },
    {
        "id": "340c112479550da9",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "cfac2a9c1b2188a0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 710,
        "y": 220,
        "wires": [
            [
                "444687e990dab583"
            ]
        ]
    },
    {
        "id": "2ab80efc2f8a19a9",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "c221be6679d7bc1e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 380,
        "y": 220,
        "wires": [
            [
                "89101bb413f27974"
            ]
        ]
    },
    {
        "id": "89101bb413f27974",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "0e0c57bb7d2c2815"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 220,
        "wires": [
            [
                "340c112479550da9"
            ]
        ]
    },
    {
        "id": "703d451a3521b3d9",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 270,
        "y": 460,
        "wires": [
            [
                "64c0dd58442ccd29"
            ]
        ]
    },
    {
        "id": "64c0dd58442ccd29",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 430,
        "y": 460,
        "wires": [
            [
                "5a1639120d0baef4"
            ]
        ]
    },
    {
        "id": "5a1639120d0baef4",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 550,
        "y": 460,
        "wires": [
            [
                "81a1872ff39e590d"
            ]
        ]
    },
    {
        "id": "e058e4207c692d12",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "b4709e4b71317f83"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 220,
        "y": 220,
        "wires": [
            [
                "2ab80efc2f8a19a9"
            ]
        ]
    },
    {
        "id": "444687e990dab583",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "edc05f0545c5f75a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 890,
        "y": 220,
        "wires": [
            [
                "efe06ecab966943e"
            ]
        ]
    },
    {
        "id": "2f8eed93ea262780",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 270,
        "y": 380,
        "wires": [
            [
                "5edcdea9e6edbdba"
            ]
        ]
    },
    {
        "id": "5edcdea9e6edbdba",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "9cf74795ca0b4ef4"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 410,
        "y": 380,
        "wires": [
            [
                "bbd0516873295e52"
            ]
        ]
    },
    {
        "id": "bbd0516873295e52",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 530,
        "y": 380,
        "wires": [
            [
                "703d451a3521b3d9"
            ]
        ]
    },
    {
        "id": "84d74ddc837659c5",
        "type": "link in",
        "z": "22b47086be4f7484",
        "name": "link in 6",
        "links": [
            "075c7711afee17f6",
            "877b71b8b1fb3fa2"
        ],
        "x": 125,
        "y": 660,
        "wires": [
            [
                "4802fed2707caaec"
            ]
        ]
    },
    {
        "id": "4802fed2707caaec",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "648f86200a86bed1"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 280,
        "y": 660,
        "wires": [
            [
                "803c22340721756b"
            ]
        ]
    },
    {
        "id": "803c22340721756b",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 450,
        "y": 660,
        "wires": [
            [
                "2df18e7621cdffde"
            ]
        ]
    },
    {
        "id": "2df18e7621cdffde",
        "type": "switch",
        "z": "22b47086be4f7484",
        "name": "pulse enabled",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 620,
        "y": 660,
        "wires": [
            [
                "e9d9834e24bc30e3"
            ],
            [
                "9aa1356cbc5b5b43"
            ]
        ]
    },
    {
        "id": "e9d9834e24bc30e3",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 250,
        "y": 720,
        "wires": [
            [
                "4602539ba283d411"
            ]
        ]
    },
    {
        "id": "4602539ba283d411",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 420,
        "y": 720,
        "wires": [
            [
                "d4204b03b155aac6"
            ]
        ]
    },
    {
        "id": "d4204b03b155aac6",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 570,
        "y": 720,
        "wires": [
            [
                "a945a09f584e3582"
            ]
        ]
    },
    {
        "id": "a945a09f584e3582",
        "type": "switch",
        "z": "22b47086be4f7484",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 710,
        "y": 720,
        "wires": [
            [
                "9aa1356cbc5b5b43"
            ],
            [
                "a99fd861dda2a16b"
            ]
        ]
    },
    {
        "id": "a99fd861dda2a16b",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 250,
        "y": 780,
        "wires": [
            [
                "bf857d5dd6ec69f3"
            ]
        ]
    },
    {
        "id": "bf857d5dd6ec69f3",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 430,
        "y": 780,
        "wires": [
            [
                "e399ac0c67e4c162"
            ]
        ]
    },
    {
        "id": "e399ac0c67e4c162",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 570,
        "y": 780,
        "wires": [
            [
                "9aa1356cbc5b5b43"
            ]
        ]
    },
    {
        "id": "9aa1356cbc5b5b43",
        "type": "rbe",
        "z": "22b47086be4f7484",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": false,
        "property": "payload",
        "topi": "topic",
        "x": 1010,
        "y": 740,
        "wires": [
            [
                "af432df0228d1884"
            ]
        ]
    },
    {
        "id": "3003a73cd1d9b777",
        "type": "delay",
        "z": "22b47086be4f7484",
        "name": "",
        "pauseType": "delay",
        "timeout": "50",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "allowrate": false,
        "outputs": 1,
        "x": 320,
        "y": 960,
        "wires": [
            [
                "9beb641d175a9ba6"
            ]
        ]
    },
    {
        "id": "af432df0228d1884",
        "type": "trigger",
        "z": "22b47086be4f7484",
        "name": "",
        "op1": "true",
        "op2": "0",
        "op1type": "bool",
        "op2type": "str",
        "duration": "-4",
        "extend": false,
        "overrideDelay": false,
        "units": "min",
        "reset": "false",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 250,
        "y": 860,
        "wires": [
            [
                "3003a73cd1d9b777",
                "45edf845c97c0d65"
            ]
        ]
    },
    {
        "id": "9beb641d175a9ba6",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "90cbcfc0c56f181f"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 470,
        "y": 960,
        "wires": [
            [
                "3dae9057804e31ba"
            ]
        ]
    },
    {
        "id": "81a1872ff39e590d",
        "type": "link out",
        "z": "22b47086be4f7484",
        "name": "link out 35",
        "mode": "link",
        "links": [
            "c580a229bba149c3"
        ],
        "x": 675,
        "y": 460,
        "wires": []
    },
    {
        "id": "6c7e20e7623b8ae5",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1190,
        "y": 860,
        "wires": [
            [
                "07ce98b0dec95f1e"
            ]
        ]
    },
    {
        "id": "07ce98b0dec95f1e",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "71ed8d48d08f86c0"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1370,
        "y": 860,
        "wires": [
            [
                "111bded8d4e09202"
            ]
        ]
    },
    {
        "id": "111bded8d4e09202",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1510,
        "y": 860,
        "wires": [
            [
                "7807f3e19adf1946"
            ]
        ]
    },
    {
        "id": "7807f3e19adf1946",
        "type": "link out",
        "z": "22b47086be4f7484",
        "name": "link out 36",
        "mode": "link",
        "links": [
            "c580a229bba149c3"
        ],
        "x": 1435,
        "y": 960,
        "wires": []
    },
    {
        "id": "6bda00bf23f81582",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 820,
        "y": 940,
        "wires": [
            [
                "5e2bc99ba01a64b9"
            ]
        ]
    },
    {
        "id": "0b885492137862e2",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 830,
        "y": 980,
        "wires": [
            [
                "5e2bc99ba01a64b9"
            ]
        ]
    },
    {
        "id": "45edf845c97c0d65",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "47172b4b42a5fbdd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 510,
        "y": 860,
        "wires": [
            [
                "95cb4ee289868c96",
                "675981e1db0b8b38"
            ]
        ]
    },
    {
        "id": "a438effa5fbfb01b",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 850,
        "y": 880,
        "wires": [
            [
                "a0b49a5e624c239f"
            ]
        ]
    },
    {
        "id": "95cb4ee289868c96",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "19bdbd8c499f5a6a"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 700,
        "y": 840,
        "wires": [
            [
                "899836539d9c6926"
            ]
        ]
    },
    {
        "id": "675981e1db0b8b38",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "08c19649961fc9bf"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 710,
        "y": 880,
        "wires": [
            [
                "a438effa5fbfb01b"
            ]
        ]
    },
    {
        "id": "899836539d9c6926",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "877c14d358aecce9"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 830,
        "y": 840,
        "wires": [
            [
                "a0b49a5e624c239f"
            ]
        ]
    },
    {
        "id": "a0b49a5e624c239f",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "b4709e4b71317f83"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1020,
        "y": 860,
        "wires": [
            [
                "6c7e20e7623b8ae5"
            ]
        ]
    },
    {
        "id": "3dae9057804e31ba",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "4092bcd3313a2418"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 630,
        "y": 960,
        "wires": [
            [
                "6bda00bf23f81582",
                "0b885492137862e2"
            ]
        ]
    },
    {
        "id": "5e2bc99ba01a64b9",
        "type": "link call",
        "z": "22b47086be4f7484",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 990,
        "y": 960,
        "wires": [
            [
                "7807f3e19adf1946"
            ]
        ]
    },
    {
        "id": "306cb0b86124a8e6",
        "type": "change",
        "z": "22b47086be4f7484",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "cycle_start",
                "pt": "flow",
                "to": "",
                "tot": "date"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 470,
        "y": 900,
        "wires": [
            []
        ]
    },
    {
        "id": "4b6521593bedb2f1",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "on",
        "links": [],
        "x": 45,
        "y": 100,
        "wires": [
            [
                "ef43dc0123cfe041"
            ]
        ]
    },
    {
        "id": "ef43dc0123cfe041",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "On",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 140,
        "y": 100,
        "wires": [
            [
                "5eb3fbd18c14a701"
            ]
        ]
    },
    {
        "id": "ba683dff57fb2dbe",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 8",
        "mode": "return",
        "links": [],
        "x": 375,
        "y": 100,
        "wires": []
    },
    {
        "id": "90cbcfc0c56f181f",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "off",
        "links": [],
        "x": 45,
        "y": 140,
        "wires": [
            [
                "85de9c88418a746a"
            ]
        ]
    },
    {
        "id": "85de9c88418a746a",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "Off",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 140,
        "y": 140,
        "wires": [
            [
                "8e38cc27a4959965"
            ]
        ]
    },
    {
        "id": "98d82bb15c3b55e4",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 9",
        "mode": "return",
        "links": [],
        "x": 375,
        "y": 140,
        "wires": []
    },
    {
        "id": "5eb3fbd18c14a701",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 280,
        "y": 100,
        "wires": [
            [
                "ba683dff57fb2dbe"
            ]
        ]
    },
    {
        "id": "8e38cc27a4959965",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "1b5f9f98a6fb7e13"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 280,
        "y": 140,
        "wires": [
            [
                "98d82bb15c3b55e4"
            ]
        ]
    },
    {
        "id": "32cbf288899a375e",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/",
        "links": [],
        "x": 45,
        "y": 200,
        "wires": [
            [
                "4a7fbc793e78abb4"
            ]
        ]
    },
    {
        "id": "4a7fbc793e78abb4",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "/cooling/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "cooling",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 150,
        "y": 200,
        "wires": [
            [
                "f068572af8af0f6a"
            ]
        ]
    },
    {
        "id": "2901709848fd7715",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 13",
        "mode": "return",
        "links": [],
        "x": 495,
        "y": 200,
        "wires": []
    },
    {
        "id": "f068572af8af0f6a",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "ec95d786dfea7afd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 380,
        "y": 200,
        "wires": [
            [
                "2901709848fd7715"
            ]
        ]
    },
    {
        "id": "3b82992f57c10c2b",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/temps/cur/smooth/",
        "links": [],
        "x": 45,
        "y": 240,
        "wires": [
            [
                "abefa506845a8c5c"
            ]
        ]
    },
    {
        "id": "abefa506845a8c5c",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "/temps/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "temps",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 150,
        "y": 240,
        "wires": [
            [
                "58a2e925e40593b4"
            ]
        ]
    },
    {
        "id": "77cb9f6590b9c28a",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 14",
        "mode": "return",
        "links": [],
        "x": 1045,
        "y": 240,
        "wires": []
    },
    {
        "id": "58a2e925e40593b4",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "ec95d786dfea7afd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 310,
        "y": 240,
        "wires": [
            [
                "af040ed4dd0e8228"
            ]
        ]
    },
    {
        "id": "af040ed4dd0e8228",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "cur/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "cur",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 460,
        "y": 240,
        "wires": [
            [
                "a148b0d514646479"
            ]
        ]
    },
    {
        "id": "a148b0d514646479",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 610,
        "y": 240,
        "wires": [
            [
                "1e3d65448a486ec1"
            ]
        ]
    },
    {
        "id": "1e3d65448a486ec1",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "smooth/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "smooth",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 240,
        "wires": [
            [
                "0d643681c1b2765b"
            ]
        ]
    },
    {
        "id": "0d643681c1b2765b",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 930,
        "y": 240,
        "wires": [
            [
                "77cb9f6590b9c28a"
            ]
        ]
    },
    {
        "id": "08c19649961fc9bf",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "fermentor_1",
        "links": [],
        "x": 45,
        "y": 300,
        "wires": [
            [
                "bc6aafcb8a691875"
            ]
        ]
    },
    {
        "id": "bc6aafcb8a691875",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "OBJ: Ferm 1",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "fermentor_1",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 160,
        "y": 300,
        "wires": [
            [
                "e9c6f20aa3280da4"
            ]
        ]
    },
    {
        "id": "e9c6f20aa3280da4",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 5",
        "mode": "return",
        "links": [],
        "x": 265,
        "y": 300,
        "wires": []
    },
    {
        "id": "19bdbd8c499f5a6a",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "kegerator",
        "links": [],
        "x": 45,
        "y": 340,
        "wires": [
            [
                "496d7bcac7afe2eb"
            ]
        ]
    },
    {
        "id": "496d7bcac7afe2eb",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "OBJ: Keger",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "kegerator",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 160,
        "y": 340,
        "wires": [
            [
                "5effb0966e470779"
            ]
        ]
    },
    {
        "id": "5effb0966e470779",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 6",
        "mode": "return",
        "links": [],
        "x": 265,
        "y": 340,
        "wires": []
    },
    {
        "id": "09dd42207680e2a9",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "chiller",
        "links": [],
        "x": 45,
        "y": 380,
        "wires": [
            [
                "d1a7f95faac49830"
            ]
        ]
    },
    {
        "id": "d1a7f95faac49830",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "OBJ: Chiller",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "chiller",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 160,
        "y": 380,
        "wires": [
            [
                "32315d301b257701"
            ]
        ]
    },
    {
        "id": "32315d301b257701",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 7",
        "mode": "return",
        "links": [],
        "x": 265,
        "y": 380,
        "wires": []
    },
    {
        "id": "8d61c9734852e0ff",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/wants/",
        "links": [],
        "x": 45,
        "y": 460,
        "wires": [
            [
                "58d58de212e35610"
            ]
        ]
    },
    {
        "id": "f58eef4a9cc09698",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "wants/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "wants",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 460,
        "wires": [
            [
                "184fed2c277b1d38"
            ]
        ]
    },
    {
        "id": "ae7232f1572ed768",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 15",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 460,
        "wires": []
    },
    {
        "id": "184fed2c277b1d38",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 460,
        "wires": [
            [
                "ae7232f1572ed768"
            ]
        ]
    },
    {
        "id": "47172b4b42a5fbdd",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/has/",
        "links": [],
        "x": 45,
        "y": 500,
        "wires": [
            [
                "3c6d259a7066c8d3"
            ]
        ]
    },
    {
        "id": "6b5631f9051d1c73",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "has/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "has",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 500,
        "wires": [
            [
                "2903f862992cc7db"
            ]
        ]
    },
    {
        "id": "2bee4e8a43ae68f4",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 16",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 500,
        "wires": []
    },
    {
        "id": "2903f862992cc7db",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 500,
        "wires": [
            [
                "2bee4e8a43ae68f4"
            ]
        ]
    },
    {
        "id": "58d58de212e35610",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 460,
        "wires": [
            [
                "f58eef4a9cc09698"
            ]
        ]
    },
    {
        "id": "3c6d259a7066c8d3",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 500,
        "wires": [
            [
                "6b5631f9051d1c73"
            ]
        ]
    },
    {
        "id": "8d3d5ca0fb3c136c",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "setpoints/",
        "links": [],
        "x": 45,
        "y": 580,
        "wires": [
            [
                "30fbf628685f04cf"
            ]
        ]
    },
    {
        "id": "21426c1e07c42a23",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "setpoints/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "setpoints",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 280,
        "y": 580,
        "wires": [
            [
                "9e06253da2f452df"
            ]
        ]
    },
    {
        "id": "3c84a89bf78bc88e",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 18",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 580,
        "wires": []
    },
    {
        "id": "9e06253da2f452df",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 580,
        "wires": [
            [
                "3c84a89bf78bc88e"
            ]
        ]
    },
    {
        "id": "30fbf628685f04cf",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "/cooling/",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 580,
        "wires": [
            [
                "21426c1e07c42a23"
            ]
        ]
    },
    {
        "id": "3c52a8dac8247f66",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "setpoints/min",
        "links": [],
        "x": 45,
        "y": 620,
        "wires": [
            [
                "f72c36f3ca6fb081"
            ]
        ]
    },
    {
        "id": "59bd24b0acec8cde",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "min/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "min",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 620,
        "wires": [
            [
                "e7a76a7bb3584b51"
            ]
        ]
    },
    {
        "id": "28341fd58fdf0180",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 19",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 620,
        "wires": []
    },
    {
        "id": "e7a76a7bb3584b51",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 620,
        "wires": [
            [
                "28341fd58fdf0180"
            ]
        ]
    },
    {
        "id": "f72c36f3ca6fb081",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "8d3d5ca0fb3c136c"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 620,
        "wires": [
            [
                "59bd24b0acec8cde"
            ]
        ]
    },
    {
        "id": "397a6558caa46d07",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "setpoints/max",
        "links": [],
        "x": 45,
        "y": 660,
        "wires": [
            [
                "a35e32c3896b1501"
            ]
        ]
    },
    {
        "id": "a60b59b6d42507ed",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "max/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "max",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 660,
        "wires": [
            [
                "25d022270985e2b9"
            ]
        ]
    },
    {
        "id": "e316a7ccb92ec852",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 20",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 660,
        "wires": []
    },
    {
        "id": "25d022270985e2b9",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 660,
        "wires": [
            [
                "e316a7ccb92ec852"
            ]
        ]
    },
    {
        "id": "a35e32c3896b1501",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "8d3d5ca0fb3c136c"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 660,
        "wires": [
            [
                "a60b59b6d42507ed"
            ]
        ]
    },
    {
        "id": "e70e290b6d652810",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/auto/",
        "links": [],
        "x": 45,
        "y": 540,
        "wires": [
            [
                "a8760c81c60b513f"
            ]
        ]
    },
    {
        "id": "484f6f177754b014",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "auto/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "auto",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 540,
        "wires": [
            [
                "bd6b7ac956f284d4"
            ]
        ]
    },
    {
        "id": "a1da089cb808eac3",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 29",
        "mode": "return",
        "links": [],
        "x": 565,
        "y": 540,
        "wires": []
    },
    {
        "id": "bd6b7ac956f284d4",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 440,
        "y": 540,
        "wires": [
            [
                "a1da089cb808eac3"
            ]
        ]
    },
    {
        "id": "a8760c81c60b513f",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 140,
        "y": 540,
        "wires": [
            [
                "484f6f177754b014"
            ]
        ]
    },
    {
        "id": "4092bcd3313a2418",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/outputs/",
        "links": [],
        "x": 615,
        "y": 460,
        "wires": [
            [
                "1fb122acca7ec2dd"
            ]
        ]
    },
    {
        "id": "899238b7e36ec618",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "outputs/",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "outputs",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 850,
        "y": 460,
        "wires": [
            [
                "0cdeb3bee231854f"
            ]
        ]
    },
    {
        "id": "49531752c162f6f6",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 32",
        "mode": "return",
        "links": [],
        "x": 1135,
        "y": 460,
        "wires": []
    },
    {
        "id": "0cdeb3bee231854f",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 1010,
        "y": 460,
        "wires": [
            [
                "49531752c162f6f6"
            ]
        ]
    },
    {
        "id": "1fb122acca7ec2dd",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 710,
        "y": 460,
        "wires": [
            [
                "899238b7e36ec618"
            ]
        ]
    },
    {
        "id": "648f86200a86bed1",
        "type": "link in",
        "z": "7b710789a794e51a",
        "name": "/cooling/pulse",
        "links": [],
        "x": 615,
        "y": 500,
        "wires": [
            [
                "098cd55eaafd2b64"
            ]
        ]
    },
    {
        "id": "e0e908fb524f2a8e",
        "type": "change",
        "z": "7b710789a794e51a",
        "name": "pulse",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "pulse",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 840,
        "y": 500,
        "wires": [
            [
                "de2790371d77b167"
            ]
        ]
    },
    {
        "id": "de2790371d77b167",
        "type": "link out",
        "z": "7b710789a794e51a",
        "name": "link out 34",
        "mode": "return",
        "links": [],
        "x": 1135,
        "y": 500,
        "wires": []
    },
    {
        "id": "098cd55eaafd2b64",
        "type": "link call",
        "z": "7b710789a794e51a",
        "name": "",
        "links": [
            "32cbf288899a375e"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 710,
        "y": 500,
        "wires": [
            [
                "e0e908fb524f2a8e"
            ]
        ]
    },
    {
        "id": "1dd3f76faeaf930a",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "parseFloat",
        "func": "msg.payload = parseFloat(msg.payload);\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 250,
        "y": 120,
        "wires": [
            [
                "f7096a1dbca18fbc"
            ]
        ]
    },
    {
        "id": "def8d7616e8d5cec",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "parseFloat",
        "links": [],
        "x": 135,
        "y": 120,
        "wires": [
            [
                "1dd3f76faeaf930a"
            ]
        ]
    },
    {
        "id": "f7096a1dbca18fbc",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "parseInt_out",
        "mode": "return",
        "links": [],
        "x": 365,
        "y": 120,
        "wires": []
    },
    {
        "id": "1b5f9f98a6fb7e13",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "set",
        "links": [],
        "x": 135,
        "y": 220,
        "wires": [
            [
                "753131bef7705bb6"
            ]
        ]
    },
    {
        "id": "1866bfbfb656b8f3",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "setObjectVal",
        "func": "const {namespace, topic, payload, wait} = msg;\nmsg.topic = namespace;\nconst promise = global.set(namespace, payload);\n\nif (wait) {\n    await promise;\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 430,
        "y": 220,
        "wires": [
            [
                "8c7fc96a33b4409e"
            ]
        ]
    },
    {
        "id": "8c7fc96a33b4409e",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 2",
        "mode": "return",
        "links": [],
        "x": 535,
        "y": 220,
        "wires": []
    },
    {
        "id": "877c14d358aecce9",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "get",
        "links": [],
        "x": 135,
        "y": 280,
        "wires": [
            [
                "b9a5bf64be616491"
            ]
        ]
    },
    {
        "id": "f7f72f43935bd1ca",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "getObjectVal",
        "func": "const {namespace} = msg;\n\nmsg.payload = await global.get(namespace);\nmsg.topic = namespace;\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 430,
        "y": 280,
        "wires": [
            [
                "3e8726e7c2026ae0"
            ]
        ]
    },
    {
        "id": "3e8726e7c2026ae0",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 3",
        "mode": "return",
        "links": [],
        "x": 535,
        "y": 280,
        "wires": []
    },
    {
        "id": "fce6b57151b22b5e",
        "type": "file",
        "z": "30bc1a5687a82b59",
        "name": "Write Log",
        "filename": "filename",
        "filenameType": "msg",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "false",
        "encoding": "none",
        "x": 680,
        "y": 40,
        "wires": [
            []
        ]
    },
    {
        "id": "2ae76ff66b00d316",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "Assign File",
        "func": "const maybeSubDir = msg.datadir ? msg.datadir + '/' : '';\nconst fileBase = msg.topic || 'log';\nconst fileDate = new Date().toISOString().slice(0, 10);\nconst ext = '.json';\nmsg.filename = `/home/casey/data/${maybeSubDir}${fileBase}-${fileDate}${ext}`;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 40,
        "wires": [
            [
                "fce6b57151b22b5e"
            ]
        ]
    },
    {
        "id": "6624e0a10db6703c",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "log",
        "links": [
            "5e8834fa3ab3d42c",
            "98fb567d7e183c26"
        ],
        "x": 125,
        "y": 40,
        "wires": [
            [
                "d9d35a543c508ad0"
            ]
        ]
    },
    {
        "id": "d9d35a543c508ad0",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "ISO Timestamp",
        "func": "const ts = msg.ts ? new Date(msg.ts) : new Date();\n\nmsg.payload.ts = ts.toISOString();\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 280,
        "y": 40,
        "wires": [
            [
                "2ae76ff66b00d316"
            ]
        ]
    },
    {
        "id": "e3d0b3056d3b94da",
        "type": "inject",
        "z": "30bc1a5687a82b59",
        "name": "Init",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "0.5",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 190,
        "y": 540,
        "wires": [
            [
                "87f3573c9728fbc5"
            ]
        ]
    },
    {
        "id": "87f3573c9728fbc5",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "init",
        "mode": "link",
        "links": [
            "434a9639b6ddb58f",
            "d16f1b6bf9a82a94",
            "c26d19cbd59fdd3b",
            "f4e59c320710f6db",
            "81e38af5482e1b78",
            "10b341671aceb007",
            "66a119b25d4ca979",
            "6947a77a2d9299c5",
            "f476c6d144cb353f",
            "5f411fe5b08fa723",
            "ea16e0d0a19134fc",
            "c580a229bba149c3",
            "d3c2f7ba85e44a35",
            "88869dcccc632f9a"
        ],
        "x": 295,
        "y": 540,
        "wires": []
    },
    {
        "id": "66f76498483b8b70",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "addNamespace",
        "links": [],
        "x": 135,
        "y": 360,
        "wires": [
            [
                "8cfbfe12df7ee040"
            ]
        ]
    },
    {
        "id": "8cfbfe12df7ee040",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "Append Namespace",
        "func": "const {namespace, scope, wait} = msg;\n\nif (!namespace) {\n    msg.namespace = scope;\n} else {\n    msg.namespace+=`/${scope}`;\n}\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 280,
        "y": 360,
        "wires": [
            [
                "8e08fd5df9f19018"
            ]
        ]
    },
    {
        "id": "8e08fd5df9f19018",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 10",
        "mode": "return",
        "links": [],
        "x": 425,
        "y": 360,
        "wires": []
    },
    {
        "id": "ec95d786dfea7afd",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "setNamespace",
        "links": [],
        "x": 135,
        "y": 400,
        "wires": [
            [
                "64e58f7243510610"
            ]
        ]
    },
    {
        "id": "64e58f7243510610",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "Set Namespace",
        "func": "const {scope} = msg;\n\nmsg.namespace = scope;\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 260,
        "y": 400,
        "wires": [
            [
                "4e8cc86b0294c6a5"
            ]
        ]
    },
    {
        "id": "4e8cc86b0294c6a5",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 11",
        "mode": "return",
        "links": [],
        "x": 425,
        "y": 400,
        "wires": []
    },
    {
        "id": "e3209bdc8a1e2081",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "/",
        "links": [],
        "x": 135,
        "y": 440,
        "wires": [
            [
                "8313e816495b518a"
            ]
        ]
    },
    {
        "id": "512abc8d0b75f8e2",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 12",
        "mode": "return",
        "links": [],
        "x": 545,
        "y": 440,
        "wires": []
    },
    {
        "id": "8313e816495b518a",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "rootScope",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "root",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 250,
        "y": 440,
        "wires": [
            [
                "2a4469c78bc0ba34"
            ]
        ]
    },
    {
        "id": "2a4469c78bc0ba34",
        "type": "link call",
        "z": "30bc1a5687a82b59",
        "name": "",
        "links": [
            "ec95d786dfea7afd"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 420,
        "y": 440,
        "wires": [
            [
                "512abc8d0b75f8e2"
            ]
        ]
    },
    {
        "id": "753131bef7705bb6",
        "type": "link call",
        "z": "30bc1a5687a82b59",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 260,
        "y": 220,
        "wires": [
            [
                "1866bfbfb656b8f3"
            ]
        ]
    },
    {
        "id": "71ed8d48d08f86c0",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "topic_scope",
        "links": [],
        "x": 135,
        "y": 480,
        "wires": [
            [
                "4a000e50407592e4"
            ]
        ]
    },
    {
        "id": "7e00c38b33da7457",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 17",
        "mode": "return",
        "links": [],
        "x": 385,
        "y": 480,
        "wires": []
    },
    {
        "id": "4a000e50407592e4",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "topic->scope",
        "rules": [
            {
                "t": "set",
                "p": "scope",
                "pt": "msg",
                "to": "topic",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 260,
        "y": 480,
        "wires": [
            [
                "7e00c38b33da7457"
            ]
        ]
    },
    {
        "id": "cfac2a9c1b2188a0",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "remember",
        "links": [],
        "x": 135,
        "y": 660,
        "wires": [
            [
                "b55b800f6e907870"
            ]
        ]
    },
    {
        "id": "b55b800f6e907870",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "remember",
        "func": "const {memorySlot, memoryTarget} = msg;\n\nmsg.memory = msg.memory ?? {};\n\nmsg.memory[memorySlot] = msg[memoryTarget];\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 250,
        "y": 660,
        "wires": [
            [
                "d7b19c463602ea51"
            ]
        ]
    },
    {
        "id": "d7b19c463602ea51",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 21",
        "mode": "return",
        "links": [],
        "x": 365,
        "y": 660,
        "wires": []
    },
    {
        "id": "9cf74795ca0b4ef4",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "recall",
        "links": [],
        "x": 135,
        "y": 700,
        "wires": [
            [
                "6a23a7938fbca7ac"
            ]
        ]
    },
    {
        "id": "6a23a7938fbca7ac",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "recall",
        "func": "const {memorySlot, memoryTarget} = msg;\n\nmsg[memoryTarget] = msg.memory[memorySlot];\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 230,
        "y": 700,
        "wires": [
            [
                "bde9cd78720c161f"
            ]
        ]
    },
    {
        "id": "bde9cd78720c161f",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 22",
        "mode": "return",
        "links": [],
        "x": 365,
        "y": 700,
        "wires": []
    },
    {
        "id": "e98e548f6ef490ed",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "forget",
        "links": [],
        "x": 135,
        "y": 740,
        "wires": [
            [
                "2ad298ae1c1e123a"
            ]
        ]
    },
    {
        "id": "2ad298ae1c1e123a",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "forget",
        "func": "const {memorySlot, memoryTarget} = msg;\n\ndelete msg.memory[memorySlot];\ndelete msg.memoryTarget;\ndelete msg.memorySlot;\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 230,
        "y": 740,
        "wires": [
            [
                "18b55470b9ecda1f"
            ]
        ]
    },
    {
        "id": "18b55470b9ecda1f",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 23",
        "mode": "return",
        "links": [],
        "x": 365,
        "y": 740,
        "wires": []
    },
    {
        "id": "c221be6679d7bc1e",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "mem/s1",
        "links": [],
        "x": 135,
        "y": 800,
        "wires": [
            [
                "9c0a1ef84773344a"
            ]
        ]
    },
    {
        "id": "9c0a1ef84773344a",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "Slot 1",
        "rules": [
            {
                "t": "set",
                "p": "memorySlot",
                "pt": "msg",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 220,
        "y": 800,
        "wires": [
            [
                "efa92a959c758025"
            ]
        ]
    },
    {
        "id": "efa92a959c758025",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 24",
        "mode": "return",
        "links": [],
        "x": 305,
        "y": 800,
        "wires": []
    },
    {
        "id": "10b5c6fb645992f8",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "mem/s2",
        "links": [],
        "x": 135,
        "y": 840,
        "wires": [
            [
                "df780605d853738c"
            ]
        ]
    },
    {
        "id": "df780605d853738c",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "Slot 2",
        "rules": [
            {
                "t": "set",
                "p": "memorySlot",
                "pt": "msg",
                "to": "2",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 220,
        "y": 840,
        "wires": [
            [
                "1f27b3885f428e13"
            ]
        ]
    },
    {
        "id": "1f27b3885f428e13",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 25",
        "mode": "return",
        "links": [],
        "x": 305,
        "y": 840,
        "wires": []
    },
    {
        "id": "0e0c57bb7d2c2815",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "mem/topic",
        "links": [],
        "x": 135,
        "y": 920,
        "wires": [
            [
                "45690f05ebd1ac3c"
            ]
        ]
    },
    {
        "id": "45690f05ebd1ac3c",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "Topic",
        "rules": [
            {
                "t": "set",
                "p": "memoryTarget",
                "pt": "msg",
                "to": "topic",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 220,
        "y": 920,
        "wires": [
            [
                "f7d78a73f47b5512"
            ]
        ]
    },
    {
        "id": "f7d78a73f47b5512",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 26",
        "mode": "return",
        "links": [],
        "x": 305,
        "y": 920,
        "wires": []
    },
    {
        "id": "1cc83ea2d98b9d26",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "mem/payload",
        "links": [],
        "x": 135,
        "y": 960,
        "wires": [
            [
                "753ca191f472cfad"
            ]
        ]
    },
    {
        "id": "753ca191f472cfad",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "Payload",
        "rules": [
            {
                "t": "set",
                "p": "memoryTarget",
                "pt": "msg",
                "to": "payload",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 230,
        "y": 960,
        "wires": [
            [
                "c29553754cf65e18"
            ]
        ]
    },
    {
        "id": "c29553754cf65e18",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 27",
        "mode": "return",
        "links": [],
        "x": 315,
        "y": 960,
        "wires": []
    },
    {
        "id": "edc05f0545c5f75a",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "mem/scope",
        "links": [],
        "x": 135,
        "y": 1000,
        "wires": [
            [
                "d228998b8d705969"
            ]
        ]
    },
    {
        "id": "d228998b8d705969",
        "type": "change",
        "z": "30bc1a5687a82b59",
        "name": "Scope",
        "rules": [
            {
                "t": "set",
                "p": "memoryTarget",
                "pt": "msg",
                "to": "scope",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 220,
        "y": 1000,
        "wires": [
            [
                "825b72c611aa4afc"
            ]
        ]
    },
    {
        "id": "825b72c611aa4afc",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 28",
        "mode": "return",
        "links": [],
        "x": 305,
        "y": 1000,
        "wires": []
    },
    {
        "id": "b4709e4b71317f83",
        "type": "link in",
        "z": "30bc1a5687a82b59",
        "name": "leaf_topic",
        "links": [],
        "x": 445,
        "y": 480,
        "wires": [
            [
                "f7acfee8448eaeca"
            ]
        ]
    },
    {
        "id": "3895c02cc5e2ecaf",
        "type": "link out",
        "z": "30bc1a5687a82b59",
        "name": "link out 31",
        "mode": "return",
        "links": [],
        "x": 675,
        "y": 480,
        "wires": []
    },
    {
        "id": "f7acfee8448eaeca",
        "type": "function",
        "z": "30bc1a5687a82b59",
        "name": "leafTopic",
        "func": "const scopes = msg.topic.split('/');\nmsg.topic = scopes[scopes.length-1];\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 540,
        "y": 480,
        "wires": [
            [
                "3895c02cc5e2ecaf"
            ]
        ]
    },
    {
        "id": "b9a5bf64be616491",
        "type": "link call",
        "z": "30bc1a5687a82b59",
        "name": "",
        "links": [
            "66f76498483b8b70"
        ],
        "linkType": "static",
        "timeout": "30",
        "x": 260,
        "y": 280,
        "wires": [
            [
                "f7f72f43935bd1ca"
            ]
        ]
    }
]